
OS:Version,
  {251fe353-e97a-4d23-8e89-b42f8abf8316}, !- Handle
  2.1.0;                                  !- Version Identifier

OS:Site,
  {5131d4fd-bdc3-4987-b252-b00022eb6fa7}, !- Handle
  Miami Intl Ap_FL_USA,                   !- Name
  25.82,                                  !- Latitude {deg}
  -80.3,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  11,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:SimulationControl,
  {7c54e0e2-3b7a-41a7-9307-fe262f4693df}, !- Handle
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

OS:SubSurface,
  {4d770958-e1ac-42ab-ac14-5c96cf821de6}, !- Handle
  Dining_Wall_South_Window,               !- Name
  FixedWindow,                            !- Sub Surface Type
  {2162a24c-d8cb-40b4-826e-1d7cc74266cf}, !- Construction Name
  {ea2e6ce6-6128-4151-b661-73815c44ea06}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.508, 0, 1.9817,                       !- X,Y,Z Vertex 1 {m}
  0.508, 0, 1.0671,                       !- X,Y,Z Vertex 2 {m}
  14.735, 0, 1.0671,                      !- X,Y,Z Vertex 3 {m}
  14.735, 0, 1.9817;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea2e6ce6-6128-4151-b661-73815c44ea06}, !- Handle
  Dining_Wall_South,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.0488,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  15.2428, 0, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Handle
  Dining,                                 !- Name
  {0a5e752a-9c58-4822-a53c-738c7aa33d80}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ced91864-643e-43c4-9751-34063d9124c4}, !- Building Story Name
  {efc97aef-4a5f-4f85-a37d-22e1341f6106}, !- Thermal Zone Name
  Yes,                                    !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {e6173982-c332-4cd4-8e85-d9c6d4cb0930}, !- Handle
  Kitchen_Wall_East,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 3 {m}
  15.2428, 15.2428, 3.0488;               !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Handle
  Kitchen,                                !- Name
  {00430544-5f5f-4a7a-8e7c-67031a50ff88}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {ced91864-643e-43c4-9751-34063d9124c4}, !- Building Story Name
  {a8742113-c5f1-44bb-84bf-bee68191c7e3}, !- Thermal Zone Name
  Yes;                                    !- Part of Total Floor Area

OS:SubSurface,
  {f744d345-23bf-4a04-a9c7-9534f2277765}, !- Handle
  Dining_Wall_West_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {2162a24c-d8cb-40b4-826e-1d7cc74266cf}, !- Construction Name
  {ca26efc0-2f1e-498e-99e2-2fc5e3f319dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0, 7.3673, 1.9817,                      !- X,Y,Z Vertex 1 {m}
  0, 7.3673, 1.0671,                      !- X,Y,Z Vertex 2 {m}
  0, 0.254, 1.0671,                       !- X,Y,Z Vertex 3 {m}
  0, 0.254, 1.9817;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca26efc0-2f1e-498e-99e2-2fc5e3f319dd}, !- Handle
  Dining_Wall_West,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6214, 3.0488,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ae35256-3ec9-4852-b5d2-007b50623dbd}, !- Handle
  Kitchen_Floor,                          !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 15.2428, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Space,
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Handle
  attic,                                  !- Name
  {36251c6d-b082-48d4-99c1-0a71ed1db333}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.0488,                                 !- Z Origin {m}
  ,                                       !- Building Story Name
  {e6ea796b-4423-43ee-9129-c57c376a37d8}, !- Thermal Zone Name
  No;                                     !- Part of Total Floor Area

OS:Output:Meter,
  {1d217ca0-6d2b-449e-8519-1957dc15f7a4}, !- Handle
  Gas:Facility,                           !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:HeatBalanceAlgorithm,
  {e3daa38c-dd95-42be-9f5b-3e83aecfe210}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:Building,
  {2359408b-6252-42dc-81e2-5632894e0032}, !- Handle
  DOE Ref pre-1980-QuickServiceRestaurant-ASHRAE 169-2006-1A created: 2017-12-26 12:16:51 -0700, !- Name
  ,                                       !- Building Sector Type
  0,                                      !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {3653e890-8701-4640-ab77-096fb38c0ff2}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  QuickServiceRestaurant;                 !- Standards Building Type

OS:Output:Meter,
  {78703274-d428-499c-a972-44dc302926ba}, !- Handle
  Electricity:Building,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {23285ff9-2c6a-4cb5-9097-93028196dae1}, !- Handle
  north-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7023, 7.6214, 2.5405,                !- X,Y,Z Vertex 1 {m}
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 3 {m}
  2.5405, 7.6214, 2.5405;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2636ff31-c556-495c-b12e-5d6feddbc9cf}, !- Handle
  Dining_Wall_North-PPAutoCreateOther,    !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aeca9f74-baf7-4879-9ec6-6b786bd73254}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7.6214, 3.0488,                      !- X,Y,Z Vertex 1 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 2 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 3 {m}
  15.2428, 7.6214, 3.0488;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6bad208-b799-49a9-ac94-60afc3e2348c}, !- Handle
  east-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  12.7023, 7.6214, 2.5405,                !- X,Y,Z Vertex 1 {m}
  15.2428, 0, -1.02093692033454e-015,     !- X,Y,Z Vertex 2 {m}
  15.2428, 15.2428, -1.02093692033454e-015; !- X,Y,Z Vertex 3 {m}

OS:Output:Meter,
  {7ae2d07a-e6f7-4bcf-a173-3d401bdd3ba1}, !- Handle
  Electricity:HVAC,                       !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:RunPeriod,
  {896020ac-a51c-4d11-8a87-14b4cf75afe0}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:YearDescription,
  {dc61c512-45d1-4989-9433-d7b2d7e72a86}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:Surface,
  {1f56496f-7c9c-4b39-8d4b-bc0ec99baa9c}, !- Handle
  Dining_Floor,                           !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {239e359d-98c3-4ad3-909e-507d9cdc12fd}, !- Handle
  Dining_Ceiling,                         !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbb61c21-e373-4c96-b80c-9293e6b4e972}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 3.0488,                      !- X,Y,Z Vertex 3 {m}
  0, 0, 3.0488;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98c3e342-d789-4d0e-9013-b5820ea58e80}, !- Handle
  Kitchen_Wall_West,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 15.2428, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95c0bfd9-6c14-4700-b916-3da2bdc3ec3d}, !- Handle
  west-roof,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5405, 7.6214, 2.5405,                 !- X,Y,Z Vertex 1 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 3 {m}

OS:Output:Meter,
  {8cd39ffc-0617-4655-b1c8-2c94a0ab3309}, !- Handle
  Electricity:Facility,                   !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Timestep,
  {9063a0cc-5920-4b09-9aec-904158ca50a0}, !- Handle
  6;                                      !- Number of Timesteps per Hour

OS:SubSurface,
  {d143d736-245a-42f7-8084-9f92d4c6b4f4}, !- Handle
  Dining_Wall_East_Window,                !- Name
  FixedWindow,                            !- Sub Surface Type
  {2162a24c-d8cb-40b4-826e-1d7cc74266cf}, !- Construction Name
  {0ce33173-4d99-4659-a3cf-f4e2f4507992}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  15.2428, 0.254, 1.9817,                 !- X,Y,Z Vertex 1 {m}
  15.2428, 0.254, 1.0671,                 !- X,Y,Z Vertex 2 {m}
  15.2428, 7.3673, 1.0671,                !- X,Y,Z Vertex 3 {m}
  15.2428, 7.3673, 1.9817;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ce33173-4d99-4659-a3cf-f4e2f4507992}, !- Handle
  Dining_Wall_East,                       !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 0, 3.0488,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 3 {m}
  15.2428, 7.6214, 3.0488;                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbb61c21-e373-4c96-b80c-9293e6b4e972}, !- Handle
  attic-floor-dinning,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {239e359d-98c3-4ad3-909e-507d9cdc12fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 1 {m}
  15.2428, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 0;                           !- X,Y,Z Vertex 4 {m}

OS:ShadowCalculation,
  {5f7c5ce5-d484-4da4-b18e-8193917ac323}, !- Handle
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

OS:Surface,
  {39f6e2e0-5e68-4d9f-a51b-93c992967b4d}, !- Handle
  Kitchen_Ceiling,                        !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4586d3be-ec21-4c3f-bdb8-2e7cc621e90a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 1 {m}
  15.2428, 15.2428, 3.0488,               !- X,Y,Z Vertex 2 {m}
  0, 15.2428, 3.0488,                     !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {29502d46-e7f0-4ace-80f2-bf8c5f22399e}, !- Handle
  Kitchen_Wall_North,                     !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 15.2428, 3.0488,               !- X,Y,Z Vertex 1 {m}
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 2 {m}
  0, 15.2428, 0,                          !- X,Y,Z Vertex 3 {m}
  0, 15.2428, 3.0488;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aeca9f74-baf7-4879-9ec6-6b786bd73254}, !- Handle
  Dining_Wall_North,                      !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2636ff31-c556-495c-b12e-5d6feddbc9cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 7.6214, 3.0488,                !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 7.6214, 3.0488;                      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4586d3be-ec21-4c3f-bdb8-2e7cc621e90a}, !- Handle
  attic-floor-kitchen,                    !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39f6e2e0-5e68-4d9f-a51b-93c992967b4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.2428, 15.2428, 0,                    !- X,Y,Z Vertex 1 {m}
  15.2428, 7.6214, 0,                     !- X,Y,Z Vertex 2 {m}
  0, 7.6214, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 15.2428, 0;                          !- X,Y,Z Vertex 4 {m}

OS:Output:Meter,
  {d2db413f-1af6-4e7f-9109-45d9423b7ea7}, !- Handle
  ElectricityNet:Facility,                !- Name
  hourly,                                 !- Reporting Frequency
  True,                                   !- Meter File Only
  False;                                  !- Cumulative

OS:Surface,
  {75eb92db-8917-4314-8e60-e78636e3d97c}, !- Handle
  south-roof,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {597594ef-5c7d-4f39-88b9-691ef2d8a8eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.5405, 7.6214, 2.5405,                 !- X,Y,Z Vertex 1 {m}
  3.99095441431607e-034, -5.70727828200584e-017, 1.7121610194245e-016, !- X,Y,Z Vertex 2 {m}
  15.2428, -4.64136290711368e-017, 1.39239060264815e-016, !- X,Y,Z Vertex 3 {m}
  12.7023, 7.6214, 2.5405;                !- X,Y,Z Vertex 4 {m}

OS:ConvergenceLimits,
  {5a5a7ade-f107-42d1-a20e-a6392141cf91}, !- Handle
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

OS:Facility,
  {693dbb2e-41ae-48dc-a6f3-a7089dd1c0fe}; !- Handle

OS:SpaceType,
  {0a5e752a-9c58-4822-a53c-738c7aa33d80}, !- Handle
  QuickServiceRestaurant Dining,          !- Name
  ,                                       !- Default Construction Set Name
  {ddc4a62d-c113-4797-82b4-b75847e0d2e0}, !- Default Schedule Set Name
  {81b3bec9-9648-4e75-9d7b-036572719c02}, !- Group Rendering Name
  {17a4011f-968c-4289-a44d-3d5ae892e274}, !- Design Specification Outdoor Air Object Name
  QuickServiceRestaurant,                 !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:Rendering:Color,
  {ed083f93-0f22-46f5-9bfe-9910b55f18a2}, !- Handle
  Rendering Color 1,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:SpaceType,
  {00430544-5f5f-4a7a-8e7c-67031a50ff88}, !- Handle
  QuickServiceRestaurant Kitchen,         !- Name
  ,                                       !- Default Construction Set Name
  {7839c3b6-596c-48a0-b807-eaa1539c0d8a}, !- Default Schedule Set Name
  {1b8d0464-36a5-4c45-b423-bed51c23499f}, !- Group Rendering Name
  {c3a83fbf-0a65-4aaf-ad0c-e3c406e52bda}, !- Design Specification Outdoor Air Object Name
  QuickServiceRestaurant,                 !- Standards Building Type
  Kitchen;                                !- Standards Space Type

OS:Rendering:Color,
  {f24b398a-d888-4728-94c1-79e5f0b79f88}, !- Handle
  Rendering Color 2,                      !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:SpaceType,
  {36251c6d-b082-48d4-99c1-0a71ed1db333}, !- Handle
  QuickServiceRestaurant Attic,           !- Name
  ,                                       !- Default Construction Set Name
  {fe76b847-4963-4917-be3a-7a83bd53f82a}, !- Default Schedule Set Name
  {bd75c379-942f-4a91-95b9-5a1cd618f540}, !- Group Rendering Name
  {361e4412-9cbe-452b-9d19-e2f9fd082285}, !- Design Specification Outdoor Air Object Name
  QuickServiceRestaurant,                 !- Standards Building Type
  Attic;                                  !- Standards Space Type

OS:Rendering:Color,
  {78a986ff-4a22-47e8-a3b5-1189b1fea2b7}, !- Handle
  Rendering Color 3,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bd75c379-942f-4a91-95b9-5a1cd618f540}, !- Handle
  Rendering Color 4,                      !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {361e4412-9cbe-452b-9d19-e2f9fd082285}, !- Handle
  QuickServiceRestaurant Attic Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {f0cd3446-ede7-4372-ac7d-046477cdcec8}, !- Handle
  QuickServiceRestaurant Attic Infiltration, !- Name
  {36251c6d-b082-48d4-99c1-0a71ed1db333}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  AirChanges/Hour,                        !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  1,                                      !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {fe76b847-4963-4917-be3a-7a83bd53f82a}, !- Handle
  QuickServiceRestaurant Attic Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ec57e57c-62cc-4aa2-8cb0-9a5f781aa980}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {ec57e57c-62cc-4aa2-8cb0-9a5f781aa980}, !- Handle
  Always On,                              !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  {6237385a-96aa-4489-ac3c-314b9e83a2a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6237385a-96aa-4489-ac3c-314b9e83a2a2}, !- Handle
  Always On Default,                      !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ThermostatSetpoint:DualSetpoint,
  {c612bbd3-6b60-4cc0-98dc-6002a9c43a99}, !- Handle
  QuickServiceRestaurant Attic Thermostat; !- Name

OS:Rendering:Color,
  {81b3bec9-9648-4e75-9d7b-036572719c02}, !- Handle
  Rendering Color 5,                      !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {4f1e7fae-351a-4091-957d-642584b773b0}, !- Handle
  QuickServiceRestaurant Dining People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1d0e4cb6-506f-4397-bace-3ef9a6326c4f}, !- Handle
  QuickServiceRestaurant Dining People,   !- Name
  {4f1e7fae-351a-4091-957d-642584b773b0}, !- People Definition Name
  {0a5e752a-9c58-4822-a53c-738c7aa33d80}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f36d103d-f9cd-4d9d-8672-1e0a394090ff}, !- Work Efficiency Schedule Name
  {c60b5dfd-5511-4718-9f99-f6666da35dea}, !- Clothing Insulation Schedule Name
  {b47a2b90-b186-416d-9d47-d08a966dd1e9}; !- Air Velocity Schedule Name

OS:Schedule:Ruleset,
  {c60b5dfd-5511-4718-9f99-f6666da35dea}, !- Handle
  Clothing Schedule,                      !- Name
  {c29362ee-8b54-48a5-adab-0ef3b689113b}, !- Schedule Type Limits Name
  {7afc9335-a674-4c7e-9811-fae6cc11bb58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7afc9335-a674-4c7e-9811-fae6cc11bb58}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {c29362ee-8b54-48a5-adab-0ef3b689113b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8c6b9f8a-0ca6-48ab-bc32-3b125574c744}, !- Handle
  Schedule Rule 1,                        !- Name
  {c60b5dfd-5511-4718-9f99-f6666da35dea}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {10199b36-3c58-49ab-93a3-ca15937bd673}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {10199b36-3c58-49ab-93a3-ca15937bd673}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {c29362ee-8b54-48a5-adab-0ef3b689113b}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {c29362ee-8b54-48a5-adab-0ef3b689113b}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {b47a2b90-b186-416d-9d47-d08a966dd1e9}, !- Handle
  Air Velocity Schedule,                  !- Name
  {5a7d3539-fa55-4db8-ade0-667c17a2dcd3}, !- Schedule Type Limits Name
  {05f84728-896e-44e0-b6aa-f946b1a53510}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05f84728-896e-44e0-b6aa-f946b1a53510}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {5a7d3539-fa55-4db8-ade0-667c17a2dcd3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5a7d3539-fa55-4db8-ade0-667c17a2dcd3}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {f36d103d-f9cd-4d9d-8672-1e0a394090ff}, !- Handle
  Work Efficiency Schedule,               !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  {0f5320fc-0d10-472a-9fb3-d4048d88a053}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f5320fc-0d10-472a-9fb3-d4048d88a053}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Lights:Definition,
  {6e37c863-13d0-4271-a7e3-832f1fd0077f}, !- Handle
  QuickServiceRestaurant Dining Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  39.826468541826,                        !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.37,                                   !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {e8fc8b0d-ad01-444a-9538-1fafeb4c0518}, !- Handle
  QuickServiceRestaurant Dining Lights,   !- Name
  {6e37c863-13d0-4271-a7e3-832f1fd0077f}, !- Lights Definition Name
  {0a5e752a-9c58-4822-a53c-738c7aa33d80}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {5eb5e6ef-eaff-4490-9853-261af9ac801f}, !- Handle
  QuickServiceRestaurant Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {eb7e55fa-bd2b-4c1b-a248-d64f66266f69}, !- Handle
  QuickServiceRestaurant Dining Elec Equip, !- Name
  {5eb5e6ef-eaff-4490-9853-261af9ac801f}, !- Electric Equipment Definition Name
  {0a5e752a-9c58-4822-a53c-738c7aa33d80}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {17a4011f-968c-4289-a44d-3d5ae892e274}, !- Handle
  QuickServiceRestaurant Dining Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {4f4ea675-ba61-43a8-a2a3-e74f44480964}, !- Handle
  QuickServiceRestaurant Dining Infiltration, !- Name
  {0a5e752a-9c58-4822-a53c-738c7aa33d80}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00113284,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {ddc4a62d-c113-4797-82b4-b75847e0d2e0}, !- Handle
  QuickServiceRestaurant Dining Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1cc25554-2d72-4288-95f0-a86efa9c89ac}, !- Number of People Schedule Name
  {d84d0ec9-ccba-44d0-b261-da15863c4711}, !- People Activity Level Schedule Name
  {4f27969c-2ea5-4e9d-b5de-d2353707f962}, !- Lighting Schedule Name
  {3be038c0-1fa8-4045-822f-8230c5a2b894}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {637697d3-e682-46ca-b8c2-275719dba7b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {1cc25554-2d72-4288-95f0-a86efa9c89ac}, !- Handle
  QuickServiceRestaurant Bldg Occ,        !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  {f72b532f-4a1b-4b94-9e9e-7f8dd9a4ce92}, !- Default Day Schedule Name
  {d9854472-c9b4-41ef-93bd-298aef3b6a60}, !- Summer Design Day Schedule Name
  {8f3a94a6-a4fe-4ab1-a46d-40ab784b6c49}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f72b532f-4a1b-4b94-9e9e-7f8dd9a4ce92}, !- Handle
  QuickServiceRestaurant Bldg Occ Default, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.0500000007450581,                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.200000002980232,                      !- Value Until Time 5
  12,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  0.800000011920929,                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.699999988079071,                      !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.400000005960464,                      !- Value Until Time 9
  16,                                     !- Hour 10
  0,                                      !- Minute 10
  0.200000002980232,                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.25,                                   !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.800000011920929,                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.5,                                    !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.349999994039536,                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.200000002980232;                      !- Value Until Time 16

OS:Schedule:Day,
  {32039c31-8df1-4852-b4d3-41102653e005}, !- Handle
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d9854472-c9b4-41ef-93bd-298aef3b6a60}, !- Handle
  QuickServiceRestaurant Bldg Occ Summer Design Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b235d8d9-64b6-4cb2-a70e-ac98914f0e7b}, !- Handle
  Schedule Rule 2,                        !- Name
  {1cc25554-2d72-4288-95f0-a86efa9c89ac}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b012dfad-aa47-4bc5-80ce-ed6a03889844}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b012dfad-aa47-4bc5-80ce-ed6a03889844}, !- Handle
  QuickServiceRestaurant Bldg Occ Wknd Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.300000011920929,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0500000007450581,                     !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0,                                      !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581,                     !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.200000002980232,                      !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.449999988079071,                      !- Value Until Time 7
  14,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  15,                                     !- Hour 9
  0,                                      !- Minute 9
  0.349999994039536,                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.300000011920929,                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.699999988079071,                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.899999976158142,                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.699999988079071,                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.649999976158142,                      !- Value Until Time 14
  23,                                     !- Hour 15
  0,                                      !- Minute 15
  0.550000011920929,                      !- Value Until Time 15
  24,                                     !- Hour 16
  0,                                      !- Minute 16
  0.349999994039536;                      !- Value Until Time 16

OS:Schedule:Day,
  {7c3120ae-132b-4f36-a8c0-74661113c095}, !- Handle
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8f3a94a6-a4fe-4ab1-a46d-40ab784b6c49}, !- Handle
  QuickServiceRestaurant Bldg Occ Winter Design Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d84d0ec9-ccba-44d0-b261-da15863c4711}, !- Handle
  QuickServiceRestaurant Activity,        !- Name
  {7addce40-cc09-4a5e-b662-494086b656f3}, !- Schedule Type Limits Name
  {0f808ad2-24d9-445f-bb87-72258c8385c4}, !- Default Day Schedule Name
  {8aa4798c-8f81-41d8-ac23-467476495a2c}, !- Summer Design Day Schedule Name
  {a6b87cf5-f4e3-48f9-bbf3-f1a9ba342021}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f808ad2-24d9-445f-bb87-72258c8385c4}, !- Handle
  QuickServiceRestaurant Activity Default, !- Name
  {7addce40-cc09-4a5e-b662-494086b656f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {116b6520-aa49-4dd4-b47e-76724ce6d372}, !- Handle
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a6b87cf5-f4e3-48f9-bbf3-f1a9ba342021}, !- Handle
  QuickServiceRestaurant Activity Winter Design Day, !- Name
  {7addce40-cc09-4a5e-b662-494086b656f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {67f70a55-4c20-46b1-a5b5-4feeecdb5137}, !- Handle
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8aa4798c-8f81-41d8-ac23-467476495a2c}, !- Handle
  QuickServiceRestaurant Activity Summer Design Day, !- Name
  {7addce40-cc09-4a5e-b662-494086b656f3}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {7addce40-cc09-4a5e-b662-494086b656f3}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {4f27969c-2ea5-4e9d-b5de-d2353707f962}, !- Handle
  QuickServiceRestaurant Bldg Light,      !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  {fa09ec14-0526-4dde-90c6-4487158567bd}, !- Default Day Schedule Name
  {485da4e1-165b-479a-9be6-1722d14d0131}, !- Summer Design Day Schedule Name
  {00c8216e-8f4e-48b6-b5f2-bc1bb002d2ac}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fa09ec14-0526-4dde-90c6-4487158567bd}, !- Handle
  QuickServiceRestaurant Bldg Light Default, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.150000005960464,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.600000023841858,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.899999976158142,                      !- Value Until Time 5
  23,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.300000011920929;                      !- Value Until Time 7

OS:Schedule:Day,
  {db331732-f0f1-486f-9a26-441c411e874b}, !- Handle
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {485da4e1-165b-479a-9be6-1722d14d0131}, !- Handle
  QuickServiceRestaurant Bldg Light Summer Design Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd862565-c9f2-4ad2-8790-5516dde183d4}, !- Handle
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00c8216e-8f4e-48b6-b5f2-bc1bb002d2ac}, !- Handle
  QuickServiceRestaurant Bldg Light Winter Design Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {3be038c0-1fa8-4045-822f-8230c5a2b894}, !- Handle
  QuickServiceRestaurant Bldg Equip,      !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  {9674e123-0533-4456-b66d-b4f85f8c61ee}, !- Default Day Schedule Name
  {ff705f77-8ca4-46b9-9b50-8b792dc78318}, !- Summer Design Day Schedule Name
  {fdd12d93-f16b-4e0b-b85e-44cf5d8419e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9674e123-0533-4456-b66d-b4f85f8c61ee}, !- Handle
  QuickServiceRestaurant Bldg Equip Default, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0299999993294477,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0199999995529652,                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0299999993294477,                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.0199999995529652,                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0500000007450581,                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.119999997317791,                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.129999995231628,                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.150000005960464,                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.180000007152557,                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.209999993443489,                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.259999990463257,                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.28999999165535,                       !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.270000010728836,                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.239999994635582,                      !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.259999990463257,                      !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.239999994635582,                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.219999998807907,                      !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.200000002980232,                      !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.180000007152557,                      !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0900000035762787,                     !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.0299999993294477;                     !- Value Until Time 22

OS:Schedule:Day,
  {f7abf534-21eb-44ce-89c1-615c751009c1}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ff705f77-8ca4-46b9-9b50-8b792dc78318}, !- Handle
  QuickServiceRestaurant Bldg Equip Summer Design Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.28999999165535;                       !- Value Until Time 1

OS:Schedule:Day,
  {b53e67e6-6ee3-48bd-9efe-5e8cc8631fb6}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fdd12d93-f16b-4e0b-b85e-44cf5d8419e8}, !- Handle
  QuickServiceRestaurant Bldg Equip Winter Design Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {637697d3-e682-46ca-b8c2-275719dba7b7}, !- Handle
  QuickServiceRestaurant Infil Half On,   !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  {0ad2a66a-e664-42d2-8818-2bce6e704ee1}, !- Default Day Schedule Name
  {2873ac22-c41d-43df-9aae-2255840698cc}, !- Summer Design Day Schedule Name
  {6a95b396-ee3f-4742-8241-f607aeef49da}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0ad2a66a-e664-42d2-8818-2bce6e704ee1}, !- Handle
  QuickServiceRestaurant Infil Half On Default, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {109984aa-c0e1-4aeb-9ba2-dda10c67dc6c}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6a95b396-ee3f-4742-8241-f607aeef49da}, !- Handle
  QuickServiceRestaurant Infil Half On Winter Design Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Day,
  {2e1f00f1-c92e-4248-bd60-c5d8b38a506a}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2873ac22-c41d-43df-9aae-2255840698cc}, !- Handle
  QuickServiceRestaurant Infil Half On Summer Design Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:Schedule:Rule,
  {77ac67c5-3660-4a40-8d22-9c7fbb3ce443}, !- Handle
  Schedule Rule 4,                        !- Name
  {637697d3-e682-46ca-b8c2-275719dba7b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {2d650dd8-6fe5-4dbf-bd7a-26c34cdc2be9}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2d650dd8-6fe5-4dbf-bd7a-26c34cdc2be9}, !- Handle
  QuickServiceRestaurant Infil Half On Default|WntrDsn|SmrDsn|Sun|Sat Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5;                                    !- Value Until Time 2

OS:ThermostatSetpoint:DualSetpoint,
  {9838032e-f4c6-4256-af12-11bd93310e94}, !- Handle
  QuickServiceRestaurant Dining Thermostat, !- Name
  {76298bd4-c805-4bf9-baef-19bdde1e9022}, !- Heating Setpoint Temperature Schedule Name
  {a378d209-322f-43f1-88b5-1d85c4da9ffd}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {76298bd4-c805-4bf9-baef-19bdde1e9022}, !- Handle
  QuickServiceRestaurant HtgSetp,         !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  {c7155129-6dbf-473e-9642-e16497385bb7}, !- Default Day Schedule Name
  {49e36ba7-42af-46e1-bb35-dbef695c9bbe}, !- Summer Design Day Schedule Name
  {60dfb528-ec38-4c05-85b1-c4e12cd8ff8b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c7155129-6dbf-473e-9642-e16497385bb7}, !- Handle
  QuickServiceRestaurant HtgSetp Default, !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  21.000001695421,                        !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5999988979764,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.000001695421;                        !- Value Until Time 3

OS:Schedule:Day,
  {0527ab1d-050e-4622-a758-3bdff456588a}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49e36ba7-42af-46e1-bb35-dbef695c9bbe}, !- Handle
  QuickServiceRestaurant HtgSetp Summer Design Day, !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {f498e283-4eab-4218-9b86-0c330e36224d}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60dfb528-ec38-4c05-85b1-c4e12cd8ff8b}, !- Handle
  QuickServiceRestaurant HtgSetp Winter Design Day, !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a378d209-322f-43f1-88b5-1d85c4da9ffd}, !- Handle
  QuickServiceRestaurant ClgSetp,         !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  {d934f594-828a-4116-8826-5d9b5494f6d4}, !- Default Day Schedule Name
  {fc6af001-0d75-492e-a369-43d393369234}, !- Summer Design Day Schedule Name
  {ba014d84-0314-4529-984d-28efc8529117}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d934f594-828a-4116-8826-5d9b5494f6d4}, !- Handle
  QuickServiceRestaurant ClgSetp Default, !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  24.0000025431315,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  30.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24.0000025431315;                       !- Value Until Time 3

OS:Schedule:Day,
  {59d320a2-ad1e-4d2d-99d2-736de0092419}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fc6af001-0d75-492e-a369-43d393369234}, !- Handle
  QuickServiceRestaurant ClgSetp Summer Design Day, !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  24.0000025431315,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  30.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24.0000025431315;                       !- Value Until Time 3

OS:Schedule:Day,
  {d2abba9b-2853-4c7b-bdc6-67d12a5dbeb3}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba014d84-0314-4529-984d-28efc8529117}, !- Handle
  QuickServiceRestaurant ClgSetp Winter Design Day, !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30.0000000000001;                       !- Value Until Time 1

OS:Rendering:Color,
  {1b8d0464-36a5-4c45-b423-bed51c23499f}, !- Handle
  Rendering Color 6,                      !- Name
  78,                                     !- Rendering Red Value
  222,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:People:Definition,
  {77caba6a-2fb3-4b76-b514-1ffadbd8cdea}, !- Handle
  QuickServiceRestaurant Kitchen People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.107639104167097,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {80434061-d51a-4b40-82ff-e35c5bd39ccc}, !- Handle
  QuickServiceRestaurant Kitchen People,  !- Name
  {77caba6a-2fb3-4b76-b514-1ffadbd8cdea}, !- People Definition Name
  {00430544-5f5f-4a7a-8e7c-67031a50ff88}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {f36d103d-f9cd-4d9d-8672-1e0a394090ff}, !- Work Efficiency Schedule Name
  {c60b5dfd-5511-4718-9f99-f6666da35dea}, !- Clothing Insulation Schedule Name
  {b47a2b90-b186-416d-9d47-d08a966dd1e9}; !- Air Velocity Schedule Name

OS:Lights:Definition,
  {4fb583fb-52cb-4427-b189-00ae920ea240}, !- Handle
  QuickServiceRestaurant Kitchen Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  24.1111593334298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {665cb540-ca49-40a0-9aec-1ca092d150f0}, !- Handle
  QuickServiceRestaurant Kitchen Lights,  !- Name
  {4fb583fb-52cb-4427-b189-00ae920ea240}, !- Lights Definition Name
  {00430544-5f5f-4a7a-8e7c-67031a50ff88}; !- Space or SpaceType Name

OS:ElectricEquipment:Definition,
  {f362c09c-be8f-4474-b24f-8069173e3314}, !- Handle
  QuickServiceRestaurant Kitchen Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.3;                                    !- Fraction Lost

OS:ElectricEquipment,
  {51838bb3-6791-42fd-83b3-9224665624ae}, !- Handle
  QuickServiceRestaurant Kitchen Elec Equip, !- Name
  {f362c09c-be8f-4474-b24f-8069173e3314}, !- Electric Equipment Definition Name
  {00430544-5f5f-4a7a-8e7c-67031a50ff88}; !- Space or SpaceType Name

OS:GasEquipment:Definition,
  {87654528-58ed-457b-b188-82d0e65df112}, !- Handle
  QuickServiceRestaurant Kitchen Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  1292.12036917782,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {9299016d-ec48-4bda-ad2b-8d81c00eb95a}, !- Handle
  QuickServiceRestaurant Kitchen Gas Equip, !- Name
  {87654528-58ed-457b-b188-82d0e65df112}, !- Gas Equipment Definition Name
  {00430544-5f5f-4a7a-8e7c-67031a50ff88}; !- Space or SpaceType Name

OS:DesignSpecification:OutdoorAir,
  {c3a83fbf-0a65-4aaf-ad0c-e3c406e52bda}, !- Handle
  QuickServiceRestaurant Kitchen Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  0.7312,                                 !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {1cff72a5-a0a6-4489-af5b-026d1e0118d5}, !- Handle
  QuickServiceRestaurant Kitchen Infiltration, !- Name
  {00430544-5f5f-4a7a-8e7c-67031a50ff88}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorWallArea,                  !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00113284,                             !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {7839c3b6-596c-48a0-b807-eaa1539c0d8a}, !- Handle
  QuickServiceRestaurant Kitchen Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {1cc25554-2d72-4288-95f0-a86efa9c89ac}, !- Number of People Schedule Name
  {d84d0ec9-ccba-44d0-b261-da15863c4711}, !- People Activity Level Schedule Name
  {4f27969c-2ea5-4e9d-b5de-d2353707f962}, !- Lighting Schedule Name
  {3be038c0-1fa8-4045-822f-8230c5a2b894}, !- Electric Equipment Schedule Name
  {80fdaeaa-a302-4fd0-8d33-291392838619}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {637697d3-e682-46ca-b8c2-275719dba7b7}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {80fdaeaa-a302-4fd0-8d33-291392838619}, !- Handle
  QuickServiceRestaurant Gas Equip,       !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  {71a3d2d4-c1f4-4cd4-b704-0d4ced1ba032}, !- Default Day Schedule Name
  {3932d1e2-509a-4bea-89dc-615e82b8a570}, !- Summer Design Day Schedule Name
  {53b287be-3ddf-4291-8091-b503baf6cadc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {71a3d2d4-c1f4-4cd4-b704-0d4ced1ba032}, !- Handle
  QuickServiceRestaurant Gas Equip Default, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.02,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.03,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.09,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.14,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.22,                                   !- Value Until Time 6
  12,                                     !- Hour 7
  0,                                      !- Minute 7
  0.27,                                   !- Value Until Time 7
  13,                                     !- Hour 8
  0,                                      !- Minute 8
  0.24,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.21,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.14,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.13,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.15,                                   !- Value Until Time 12
  20,                                     !- Hour 13
  0,                                      !- Minute 13
  0.17,                                   !- Value Until Time 13
  21,                                     !- Hour 14
  0,                                      !- Minute 14
  0.15,                                   !- Value Until Time 14
  22,                                     !- Hour 15
  0,                                      !- Minute 15
  0.14,                                   !- Value Until Time 15
  23,                                     !- Hour 16
  0,                                      !- Minute 16
  0.12,                                   !- Value Until Time 16
  24,                                     !- Hour 17
  0,                                      !- Minute 17
  0.02;                                   !- Value Until Time 17

OS:Schedule:Day,
  {d3e2902e-b3e5-495c-b60d-78842045039e}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3932d1e2-509a-4bea-89dc-615e82b8a570}, !- Handle
  QuickServiceRestaurant Gas Equip Summer Design Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.25;                                   !- Value Until Time 1

OS:Schedule:Day,
  {66934f15-4d58-4b25-be4e-5bd71c01ebee}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53b287be-3ddf-4291-8091-b503baf6cadc}, !- Handle
  QuickServiceRestaurant Gas Equip Winter Design Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {574e857b-16ca-4f56-acce-c3bc0818235d}, !- Handle
  QuickServiceRestaurant Kitchen Thermostat, !- Name
  {44852808-b537-4294-b6c0-f2b74556051a}, !- Heating Setpoint Temperature Schedule Name
  {e37b75c7-1a9d-467f-a43d-946f61df25c7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {44852808-b537-4294-b6c0-f2b74556051a}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen, !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  {3afdd645-331c-46d4-815a-db8553f6111a}, !- Default Day Schedule Name
  {fd8800a9-bdc5-465c-b628-8e957e9b244f}, !- Summer Design Day Schedule Name
  {407623e5-737c-4d84-be34-f0915b023129}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3afdd645-331c-46d4-815a-db8553f6111a}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen Default, !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  21.000001695421,                        !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5999988979764,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  21.000001695421;                        !- Value Until Time 3

OS:Schedule:Day,
  {3aa4cf33-9f8e-4098-b241-af71d6d7071e}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {fd8800a9-bdc5-465c-b628-8e957e9b244f}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen Summer Design Day, !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {7bd61b69-44c5-4f14-9689-7d1efec9b1f2}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {407623e5-737c-4d84-be34-f0915b023129}, !- Handle
  QuickServiceRestaurant HtgSetp Kitchen Winter Design Day, !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.000001695421;                        !- Value Until Time 1

OS:Schedule:Ruleset,
  {e37b75c7-1a9d-467f-a43d-946f61df25c7}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen, !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  {2e42c36a-67ba-4329-ba68-d02c5d87dc2b}, !- Default Day Schedule Name
  {f759928e-68e7-4380-893f-1e83fc3d8446}, !- Summer Design Day Schedule Name
  {3213dffb-8555-4526-af01-a06e404394b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e42c36a-67ba-4329-ba68-d02c5d87dc2b}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen Default, !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  24.0000025431315,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  30.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24.0000025431315;                       !- Value Until Time 3

OS:Schedule:Day,
  {bc82680e-b418-4cbd-8242-a93ec661d938}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f759928e-68e7-4380-893f-1e83fc3d8446}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen Summer Design Day, !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  24.0000025431315,                       !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  30.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24.0000025431315;                       !- Value Until Time 3

OS:Schedule:Day,
  {ba5ce186-be1b-410e-946d-df6d1ef3bbf3}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3213dffb-8555-4526-af01-a06e404394b1}, !- Handle
  QuickServiceRestaurant ClgSetp Kitchen Winter Design Day, !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:SurfaceConvectionAlgorithm:Inside,
  {6ef1245c-ed47-4c61-9ca4-a962ffa2e877}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {1fdf2228-a35e-4c28-bb5f-377f8ff8a151}, !- Handle
  DOE-2;                                  !- Algorithm

OS:Material:NoMass,
  {df55cf15-7bc4-49ab-b8c8-9df40bb861ff}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {e83c0b9a-dfb1-482d-95cb-b9207c9bf6d3}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {24b65e7c-d748-49f9-a327-a7af6a744c39}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bd735679-35c9-4503-93b7-2241781eff8c}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {df55cf15-7bc4-49ab-b8c8-9df40bb861ff}, !- Layer 1
  {e83c0b9a-dfb1-482d-95cb-b9207c9bf6d3}, !- Layer 2
  {24b65e7c-d748-49f9-a327-a7af6a744c39}; !- Layer 3

OS:Material,
  {ae9a971d-14d0-4d6a-af6b-90d7e1c260a8}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {cd91f6df-cf7b-4baa-9cd9-0853bcc46f35}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {ae9a971d-14d0-4d6a-af6b-90d7e1c260a8}, !- Layer 1
  {ae9a971d-14d0-4d6a-af6b-90d7e1c260a8}; !- Layer 2

OS:Material,
  {01319ade-e510-4bbd-a916-b5e44042ecf8}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {0c0f8d04-1cdf-4dc1-a2bf-97dc32ef8104}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {01319ade-e510-4bbd-a916-b5e44042ecf8}; !- Layer 1

OS:Construction,
  {77fbbe31-4e54-438b-b7c0-7ded7d44179a}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {01319ade-e510-4bbd-a916-b5e44042ecf8}, !- Layer 1
  {df55cf15-7bc4-49ab-b8c8-9df40bb861ff}; !- Layer 2

OS:DefaultConstructionSet,
  {f3901351-4a47-43a2-8a83-1158f7b56976}, !- Handle
  DOE Ref Pre-2004 - QckSrvRest - ASHRAE 169-2006-1A, !- Name
  {280329b6-3b62-4f6d-aed9-ab80cc06cc9c}, !- Default Exterior Surface Constructions Name
  {45f55a45-f483-46c2-8974-1d1b63330d8d}, !- Default Interior Surface Constructions Name
  {f2c2b99b-e152-403e-958e-9f17bb75ca63}, !- Default Ground Contact Surface Constructions Name
  {f543fa13-37ab-49b2-bda0-a27b9a9c5c7a}, !- Default Exterior SubSurface Constructions Name
  {5a89b6d8-91fc-4d2d-8729-c0defedf81cb}, !- Default Interior SubSurface Constructions Name
  {b7c25235-0557-4ef6-ab64-649f93cad2c5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {280329b6-3b62-4f6d-aed9-ab80cc06cc9c}, !- Handle
  Default Surface Constructions 1,        !- Name
  {931fd22f-667d-4357-98ca-4de215b298e7}, !- Floor Construction Name
  {202cab84-8c15-462f-adfa-6cdd04bfbeba}, !- Wall Construction Name
  {736372fc-0a28-433f-b6b5-2bebe5bcdf63}; !- Roof Ceiling Construction Name

OS:Construction,
  {931fd22f-667d-4357-98ca-4de215b298e7}, !- Handle
  Typical Insulated Exterior Mass Floor,  !- Name
  ,                                       !- Surface Rendering Name
  {e82a5bdf-88cd-4802-aa98-94b1ed5faaea}, !- Layer 1
  {c80f48a9-8aef-4aa7-92b1-2ae5f06583fd}, !- Layer 2
  {53e94355-b7b3-46c8-b5b0-1ef3a4a30ff2}; !- Layer 3

OS:StandardsInformation:Construction,
  {419023fc-ffe7-4be0-9a6b-bd8bf028c438}, !- Handle
  {931fd22f-667d-4357-98ca-4de215b298e7}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {e82a5bdf-88cd-4802-aa98-94b1ed5faaea}, !- Handle
  Typical Insulation R-8.37,              !- Name
  Smooth,                                 !- Roughness
  1.47328901416529,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c80f48a9-8aef-4aa7-92b1-2ae5f06583fd}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {53e94355-b7b3-46c8-b5b0-1ef3a4a30ff2}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {202cab84-8c15-462f-adfa-6cdd04bfbeba}, !- Handle
  Typical Insulated Exterior Mass Wall R-4.35, !- Name
  ,                                       !- Surface Rendering Name
  {ce81ee1e-5282-4454-9a34-87e9fb02d3a9}, !- Layer 1
  {86af22b0-32db-4671-870d-a4988d3ff9da}, !- Layer 2
  {da6c1fa8-0ff8-4d1f-9819-a2d71a4f0690}, !- Layer 3
  {2f432a12-cfc4-4bb2-a7f7-aee9473bd80d}; !- Layer 4

OS:StandardsInformation:Construction,
  {2e67521b-f862-4163-95ee-5d6b60991f70}, !- Handle
  {202cab84-8c15-462f-adfa-6cdd04bfbeba}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material,
  {912bb03e-ee26-40a4-a1fa-d3cdf58b5612}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {62122056-01fa-434f-b94e-0d7e8d4ff6bb}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {736372fc-0a28-433f-b6b5-2bebe5bcdf63}, !- Handle
  Typical Wood Joist Attic Floor R-10.0,  !- Name
  ,                                       !- Surface Rendering Name
  {62122056-01fa-434f-b94e-0d7e8d4ff6bb}, !- Layer 1
  {e82a5bdf-88cd-4802-aa98-94b1ed5faaea}; !- Layer 2

OS:StandardsInformation:Construction,
  {39bfabe7-edee-474d-b1be-855653a8583c}, !- Handle
  {736372fc-0a28-433f-b6b5-2bebe5bcdf63}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {45f55a45-f483-46c2-8974-1d1b63330d8d}, !- Handle
  Default Surface Constructions 2,        !- Name
  {58754a06-f0e4-4866-b3aa-ed1fec6e8a7f}, !- Floor Construction Name
  {c75299b4-1924-499f-aa3e-5f6928dbe789}, !- Wall Construction Name
  {8d9d4c0a-ab10-4634-86f3-14d8ddf2aba0}; !- Roof Ceiling Construction Name

OS:Construction,
  {58754a06-f0e4-4866-b3aa-ed1fec6e8a7f}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {e83c0b9a-dfb1-482d-95cb-b9207c9bf6d3}, !- Layer 1
  {df55cf15-7bc4-49ab-b8c8-9df40bb861ff}; !- Layer 2

OS:StandardsInformation:Construction,
  {e52780d2-3110-49e8-93cd-7af8e3a9a317}, !- Handle
  {58754a06-f0e4-4866-b3aa-ed1fec6e8a7f}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c75299b4-1924-499f-aa3e-5f6928dbe789}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {ae9a971d-14d0-4d6a-af6b-90d7e1c260a8}, !- Layer 1
  {ae9a971d-14d0-4d6a-af6b-90d7e1c260a8}; !- Layer 2

OS:StandardsInformation:Construction,
  {46e4956f-e97b-40e1-adb7-ea3eb551a070}, !- Handle
  {c75299b4-1924-499f-aa3e-5f6928dbe789}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {8d9d4c0a-ab10-4634-86f3-14d8ddf2aba0}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {df55cf15-7bc4-49ab-b8c8-9df40bb861ff}, !- Layer 1
  {e83c0b9a-dfb1-482d-95cb-b9207c9bf6d3}; !- Layer 2

OS:StandardsInformation:Construction,
  {b11b8a5c-58b4-4fee-9a79-3ba1db10b65d}, !- Handle
  {8d9d4c0a-ab10-4634-86f3-14d8ddf2aba0}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {f2c2b99b-e152-403e-958e-9f17bb75ca63}, !- Handle
  Default Surface Constructions 3,        !- Name
  {b1fa6879-7fea-4f1a-b328-bd0aec13b112}, !- Floor Construction Name
  {2f6a6c32-27f8-4820-8213-1302ed0f727c}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {b1fa6879-7fea-4f1a-b328-bd0aec13b112}, !- Handle
  ext-slab,                               !- Name
  ,                                       !- Surface Rendering Name
  {ff0f981c-2f89-44fa-8543-46bc2d4b8ee5}; !- Layer 1

OS:StandardsInformation:Construction,
  {3d253db1-0732-4cf8-a675-598cea23fceb}, !- Handle
  {b1fa6879-7fea-4f1a-b328-bd0aec13b112}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {ff0f981c-2f89-44fa-8543-46bc2d4b8ee5}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2f6a6c32-27f8-4820-8213-1302ed0f727c}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {4b70e4cb-19e2-4597-b6eb-7fe09e741f91}; !- Layer 1

OS:StandardsInformation:Construction,
  {f7a0d5a3-6c11-44ee-880a-d97495ec7700}, !- Handle
  {2f6a6c32-27f8-4820-8213-1302ed0f727c}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {9d2d7155-1ef9-46bf-9c66-e02e87e69b1f}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.0282222222222221,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {4b70e4cb-19e2-4597-b6eb-7fe09e741f91}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {f543fa13-37ab-49b2-bda0-a27b9a9c5c7a}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {fd013227-b3fe-4052-80fe-e6820bdbbe1e}, !- Fixed Window Construction Name
  {fd013227-b3fe-4052-80fe-e6820bdbbe1e}, !- Operable Window Construction Name
  {ee7d98d7-2008-42bc-bd42-14a00e13a84a}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  {f85e1f29-7699-458c-b381-05b30f8da098}, !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  {24bb89f9-45b0-4ef8-85a0-c4c1f04684df}, !- Tubular Daylight Dome Construction Name
  {24bb89f9-45b0-4ef8-85a0-c4c1f04684df}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {fd013227-b3fe-4052-80fe-e6820bdbbe1e}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing Window, !- Name
  ,                                       !- Surface Rendering Name
  {e627325b-c113-436b-9051-10713083da83}; !- Layer 1

OS:StandardsInformation:Construction,
  {39184269-2526-4741-9583-a00737ccbd0c}, !- Handle
  {fd013227-b3fe-4052-80fe-e6820bdbbe1e}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other);              !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {e627325b-c113-436b-9051-10713083da83}, !- Handle
  U 1.22 SHGC 0.54 Simple Glazing,        !- Name
  6.92748127615845,                       !- U-Factor {W/m2-K}
  0.54,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {ee7d98d7-2008-42bc-bd42-14a00e13a84a}, !- Handle
  Typical Insulated Metal Door,           !- Name
  ,                                       !- Surface Rendering Name
  {e0790caa-8f97-4ff9-8cab-ddb252568b9c}, !- Layer 1
  {9d2d7155-1ef9-46bf-9c66-e02e87e69b1f}; !- Layer 2

OS:StandardsInformation:Construction,
  {24ef56f8-9bd3-473f-a036-5187cb45987c}, !- Handle
  {ee7d98d7-2008-42bc-bd42-14a00e13a84a}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {e0790caa-8f97-4ff9-8cab-ddb252568b9c}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f85e1f29-7699-458c-b381-05b30f8da098}, !- Handle
  Typical Overhead Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {9d2d7155-1ef9-46bf-9c66-e02e87e69b1f}; !- Layer 1

OS:StandardsInformation:Construction,
  {a740e149-b8c9-447b-8294-d87b55899fd0}, !- Handle
  {f85e1f29-7699-458c-b381-05b30f8da098}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {24bb89f9-45b0-4ef8-85a0-c4c1f04684df}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {1e5577c0-3284-4a83-8885-5e3a925dcfed}; !- Layer 1

OS:StandardsInformation:Construction,
  {1a13b27f-7278-4839-bfea-8b5f7d29da4e}, !- Handle
  {24bb89f9-45b0-4ef8-85a0-c4c1f04684df}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {1e5577c0-3284-4a83-8885-5e3a925dcfed}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {5a89b6d8-91fc-4d2d-8729-c0defedf81cb}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {24bb89f9-45b0-4ef8-85a0-c4c1f04684df}, !- Fixed Window Construction Name
  {24bb89f9-45b0-4ef8-85a0-c4c1f04684df}, !- Operable Window Construction Name
  {2cd7a515-e000-4c4b-967f-389e129e4f4d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {2cd7a515-e000-4c4b-967f-389e129e4f4d}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {5a089923-2223-42f6-b04d-1e03719a4514}; !- Layer 1

OS:StandardsInformation:Construction,
  {673548cf-b1df-4391-9dc7-05c9140edd99}, !- Handle
  {2cd7a515-e000-4c4b-967f-389e129e4f4d}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {5a089923-2223-42f6-b04d-1e03719a4514}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {b7c25235-0557-4ef6-ab64-649f93cad2c5}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {5a089923-2223-42f6-b04d-1e03719a4514}; !- Layer 1

OS:StandardsInformation:Construction,
  {86245367-26ca-4f8e-bdc8-a289d82587f0}, !- Handle
  {b7c25235-0557-4ef6-ab64-649f93cad2c5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {b764093c-5d6d-4ddc-b75b-677ce7c8a429}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {2d2609dd-37eb-44c5-923f-0a88669a3ab9}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {b764093c-5d6d-4ddc-b75b-677ce7c8a429}; !- Layer 1

OS:InternalMass:Definition,
  {5814602b-5a91-444d-bc8d-c41c3b08af87}, !- Handle
  Internal Mass Definition 1,             !- Name
  {2d2609dd-37eb-44c5-923f-0a88669a3ab9}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {d94a3e3c-2fef-4c4d-96a8-7fd4edbd92c1}, !- Handle
  Dining Mass,                            !- Name
  {5814602b-5a91-444d-bc8d-c41c3b08af87}, !- Internal Mass Definition Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}; !- Space or SpaceType Name

OS:InternalMass,
  {badde167-561b-4506-bb0c-eed8925aadaa}, !- Handle
  Kitchen Mass,                           !- Name
  {5814602b-5a91-444d-bc8d-c41c3b08af87}, !- Internal Mass Definition Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}; !- Space or SpaceType Name

OS:InternalMass,
  {2787dee3-c457-4a76-98f2-020f66a636a0}, !- Handle
  Dining Mass 1,                          !- Name
  {5814602b-5a91-444d-bc8d-c41c3b08af87}, !- Internal Mass Definition Name
  {227a53df-c60f-4814-9986-7262c5ebf0b0}; !- Space or SpaceType Name

OS:InternalMass,
  {9dbf0e33-7d11-4cd3-97a1-87455e6963b0}, !- Handle
  Kitchen Mass 1,                         !- Name
  {5814602b-5a91-444d-bc8d-c41c3b08af87}, !- Internal Mass Definition Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}; !- Space or SpaceType Name

OS:InternalMass,
  {d2f823bd-cce9-427c-a531-62a80acbc815}, !- Handle
  Kitchen Mass 2,                         !- Name
  {5814602b-5a91-444d-bc8d-c41c3b08af87}, !- Internal Mass Definition Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}; !- Space or SpaceType Name

OS:InternalMass,
  {78937247-578c-42d6-a83c-3f6f4edcb170}, !- Handle
  Kitchen Mass 3,                         !- Name
  {5814602b-5a91-444d-bc8d-c41c3b08af87}, !- Internal Mass Definition Name
  {ca5649c5-cc8d-4b71-9941-b893da8ba6a1}; !- Space or SpaceType Name

OS:ThermalZone,
  {efc97aef-4a5f-4f85-a37d-22e1341f6106}, !- Handle
  Dining ZN,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fe3b688c-d896-49d5-a0ad-e65e7d4f6b40}, !- Zone Air Inlet Port List
  {9682702e-cf59-487d-a4a3-864d48e03c21}, !- Zone Air Exhaust Port List
  {ed04f207-d297-41b7-87ac-a0f71220f75d}, !- Zone Air Node Name
  {03d72afa-0125-4f8a-a07b-edca40352d96}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {184f779e-b65b-4d6e-b51d-81c5f20349ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ba281564-ef0d-4f63-8ff4-48d921b0d0f1}, !- Handle
  Node 1,                                 !- Name
  {ed04f207-d297-41b7-87ac-a0f71220f75d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed04f207-d297-41b7-87ac-a0f71220f75d}, !- Handle
  {26909d78-a618-48e9-9e6c-9f5d8c12f823}, !- Name
  {efc97aef-4a5f-4f85-a37d-22e1341f6106}, !- Source Object
  11,                                     !- Outlet Port
  {ba281564-ef0d-4f63-8ff4-48d921b0d0f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fe3b688c-d896-49d5-a0ad-e65e7d4f6b40}, !- Handle
  Port List 1,                            !- Name
  {efc97aef-4a5f-4f85-a37d-22e1341f6106}, !- HVAC Component
  {73b34dee-dfaf-4bf4-8617-48e2d29eb6c3}; !- Port 1

OS:PortList,
  {9682702e-cf59-487d-a4a3-864d48e03c21}, !- Handle
  Port List 2,                            !- Name
  {efc97aef-4a5f-4f85-a37d-22e1341f6106}, !- HVAC Component
  {deab2d0d-4099-498c-992f-440cbd14c2a5}; !- Port 1

OS:Sizing:Zone,
  {70e319a6-3366-4790-8226-424cdfdeec78}, !- Handle
  {efc97aef-4a5f-4f85-a37d-22e1341f6106}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0b65ec3d-76e7-41c9-a355-d77a4fc958ba}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {efc97aef-4a5f-4f85-a37d-22e1341f6106}, !- Thermal Zone
  {c526e5b8-ea52-4758-83b2-79991ba76b03}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {e4e83cf1-6ce1-46ce-988b-1b0bb6f810ab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {184f779e-b65b-4d6e-b51d-81c5f20349ef}, !- Handle
  QuickServiceRestaurant Dining Thermostat 1, !- Name
  {76298bd4-c805-4bf9-baef-19bdde1e9022}, !- Heating Setpoint Temperature Schedule Name
  {a378d209-322f-43f1-88b5-1d85c4da9ffd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e6ea796b-4423-43ee-9129-c57c376a37d8}, !- Handle
  attic ZN,                               !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a6cce1a-1030-4c38-9245-1fbbfd373eae}, !- Zone Air Inlet Port List
  {5e291c2a-00c0-4a1b-918a-edce920b85ee}, !- Zone Air Exhaust Port List
  {aa2ec69c-dfd0-4ce9-a1f0-71599b5077a3}, !- Zone Air Node Name
  ,                                       !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {79e8ee5f-7d3f-45ee-8691-e5514f617b3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2fecada6-a07e-4253-9e54-50136acab07c}, !- Handle
  Node 2,                                 !- Name
  {aa2ec69c-dfd0-4ce9-a1f0-71599b5077a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa2ec69c-dfd0-4ce9-a1f0-71599b5077a3}, !- Handle
  {c3586c48-120c-4213-9943-6b3465b75d81}, !- Name
  {e6ea796b-4423-43ee-9129-c57c376a37d8}, !- Source Object
  11,                                     !- Outlet Port
  {2fecada6-a07e-4253-9e54-50136acab07c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a6cce1a-1030-4c38-9245-1fbbfd373eae}, !- Handle
  Port List 3,                            !- Name
  {e6ea796b-4423-43ee-9129-c57c376a37d8}; !- HVAC Component

OS:PortList,
  {5e291c2a-00c0-4a1b-918a-edce920b85ee}, !- Handle
  Port List 4,                            !- Name
  {e6ea796b-4423-43ee-9129-c57c376a37d8}; !- HVAC Component

OS:Sizing:Zone,
  {ece41db5-3f70-4075-8043-f7699870a000}, !- Handle
  {e6ea796b-4423-43ee-9129-c57c376a37d8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e8a65f9-e20d-4216-be93-4bf30e99ebe1}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {e6ea796b-4423-43ee-9129-c57c376a37d8}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {79e8ee5f-7d3f-45ee-8691-e5514f617b3f}, !- Handle
  QuickServiceRestaurant Attic Thermostat 1; !- Name

OS:ThermalZone,
  {a8742113-c5f1-44bb-84bf-bee68191c7e3}, !- Handle
  Kitchen ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0b9adfee-5ef9-4677-9b28-25d5fc1053eb}, !- Zone Air Inlet Port List
  {cea3f6d5-5d7c-4d84-8da0-963d2b91ec9f}, !- Zone Air Exhaust Port List
  {30472454-36c8-4795-8d4b-5215da697628}, !- Zone Air Node Name
  {ee88170b-df82-4d7a-97d3-aa4b67e9627f}, !- Zone Return Air Node Name
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {85d68127-ff6d-469b-b045-9672a0348b80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0f894ee1-4577-4328-985b-4952faa6e271}, !- Handle
  Node 3,                                 !- Name
  {30472454-36c8-4795-8d4b-5215da697628}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30472454-36c8-4795-8d4b-5215da697628}, !- Handle
  {53705a82-f46d-444d-8f86-83c4cff69ec5}, !- Name
  {a8742113-c5f1-44bb-84bf-bee68191c7e3}, !- Source Object
  11,                                     !- Outlet Port
  {0f894ee1-4577-4328-985b-4952faa6e271}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0b9adfee-5ef9-4677-9b28-25d5fc1053eb}, !- Handle
  Port List 5,                            !- Name
  {a8742113-c5f1-44bb-84bf-bee68191c7e3}, !- HVAC Component
  {d9e193aa-92f9-4514-a44b-6b47d61386c5}; !- Port 1

OS:PortList,
  {cea3f6d5-5d7c-4d84-8da0-963d2b91ec9f}, !- Handle
  Port List 6,                            !- Name
  {a8742113-c5f1-44bb-84bf-bee68191c7e3}, !- HVAC Component
  {3721fec5-88aa-4df0-a8c0-c804919bbe1d}; !- Port 1

OS:Sizing:Zone,
  {9069735f-ef68-49ff-962c-b4800ca28c96}, !- Handle
  {a8742113-c5f1-44bb-84bf-bee68191c7e3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dccbe9eb-6c60-45a1-9429-b08be3597721}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {a8742113-c5f1-44bb-84bf-bee68191c7e3}, !- Thermal Zone
  {f4377af3-9232-4d74-9fad-e2d8d42a22b1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  {8c6bef84-c582-4cd9-8919-f461a42a3734}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2;                                      !- Zone Equipment Heating or No-Load Sequence 2

OS:ThermostatSetpoint:DualSetpoint,
  {85d68127-ff6d-469b-b045-9672a0348b80}, !- Handle
  QuickServiceRestaurant Kitchen Thermostat 1, !- Name
  {44852808-b537-4294-b6c0-f2b74556051a}, !- Heating Setpoint Temperature Schedule Name
  {e37b75c7-1a9d-467f-a43d-946f61df25c7}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {b3f36ab9-3509-484b-ad6c-eab3c9062264}, !- Handle
  RestaurantFastFood HVACOperationSchd,   !- Name
  {2a3167a7-0f05-40e5-89d0-9909a7bf6378}, !- Schedule Type Limits Name
  {68fc7769-ed65-44c6-8578-cca78f7f470e}, !- Default Day Schedule Name
  {957b42d9-38e4-47bd-aefe-94ee2b9f9f3a}, !- Summer Design Day Schedule Name
  {1559214a-fced-4447-afea-6cb5dbd15416}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {68fc7769-ed65-44c6-8578-cca78f7f470e}, !- Handle
  RestaurantFastFood HVACOperationSchd Default, !- Name
  {2a3167a7-0f05-40e5-89d0-9909a7bf6378}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e64c51c3-7c52-47e1-b8d9-706ac11d3b6d}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1559214a-fced-4447-afea-6cb5dbd15416}, !- Handle
  RestaurantFastFood HVACOperationSchd Winter Design Day, !- Name
  {2a3167a7-0f05-40e5-89d0-9909a7bf6378}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {488cb664-e1c7-4aeb-8d33-a5ac55d8530c}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {957b42d9-38e4-47bd-aefe-94ee2b9f9f3a}, !- Handle
  RestaurantFastFood HVACOperationSchd Summer Design Day, !- Name
  {2a3167a7-0f05-40e5-89d0-9909a7bf6378}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c6d6e396-d491-4a6f-b7fb-f8821ae1daf7}, !- Handle
  Schedule Rule 5,                        !- Name
  {b3f36ab9-3509-484b-ad6c-eab3c9062264}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2388a1fa-7bba-409d-942e-36bae0863166}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2388a1fa-7bba-409d-942e-36bae0863166}, !- Handle
  RestaurantFastFood HVACOperationSchd Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {2a3167a7-0f05-40e5-89d0-9909a7bf6378}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {42b13ea8-fc41-417d-96ad-10119158e4ae}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  {4168d177-4b16-4137-a5e3-c682f1a0f296}, !- Default Day Schedule Name
  {2fa28e41-626f-40b8-aed8-cb50dc040555}, !- Summer Design Day Schedule Name
  {7a6482be-fde7-4e7a-8a52-10018dca5a39}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4168d177-4b16-4137-a5e3-c682f1a0f296}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched Default, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {a2470f99-af2c-496c-aebf-c6c3c126534d}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a6482be-fde7-4e7a-8a52-10018dca5a39}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {7d4b8d51-47d0-4117-93cb-f6b4d4759811}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2fa28e41-626f-40b8-aed8-cb50dc040555}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {975e42d3-1363-4dc1-826e-33635070493d}, !- Handle
  Schedule Rule 6,                        !- Name
  {42b13ea8-fc41-417d-96ad-10119158e4ae}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {26fd264e-a859-42d9-a9ff-605b21f99d13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {26fd264e-a859-42d9-a9ff-605b21f99d13}, !- Handle
  RestaurantFastFood MinOA_MotorizedDamper_Sched Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AirLoopHVAC,
  {4556c5fa-a147-4fec-889a-cf6d4d663c1a}, !- Handle
  Dining ZN PSZ-AC,                       !- Name
  ,                                       !- Controller List Name
  {b3f36ab9-3509-484b-ad6c-eab3c9062264}, !- Availability Schedule
  {54e458e0-32ed-4830-8ed8-ad514915633f}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0aadda82-d42c-4147-a905-1be8cff3a7d5}, !- Supply Side Inlet Node Name
  {65e3035f-bbd8-4ee5-b152-afdfdf333e0b}, !- Demand Side Outlet Node Name
  {186e048d-dd47-4458-9302-00a37051fabe}, !- Demand Side Inlet Node A
  {49fafd29-bcab-4a85-a20f-90055b4dd7d4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {65b35be2-9563-489a-8bbc-7ff74ec9c37b}, !- Handle
  Node 4,                                 !- Name
  {0aadda82-d42c-4147-a905-1be8cff3a7d5}, !- Inlet Port
  {19cd56de-5fb0-48d0-a8f2-69ae4dd6aa25}; !- Outlet Port

OS:Node,
  {597e034a-6a0c-4f87-bd3d-a265d9c55a50}, !- Handle
  Node 5,                                 !- Name
  {02de0796-38b0-481f-8c08-16b9216a5970}, !- Inlet Port
  {49fafd29-bcab-4a85-a20f-90055b4dd7d4}; !- Outlet Port

OS:Connection,
  {0aadda82-d42c-4147-a905-1be8cff3a7d5}, !- Handle
  {2e52dcd2-70ad-4765-8475-a4a6e3a2f290}, !- Name
  {4556c5fa-a147-4fec-889a-cf6d4d663c1a}, !- Source Object
  8,                                      !- Outlet Port
  {65b35be2-9563-489a-8bbc-7ff74ec9c37b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49fafd29-bcab-4a85-a20f-90055b4dd7d4}, !- Handle
  {9faaec70-e9e6-4d2e-a4ba-972b5064e6a6}, !- Name
  {597e034a-6a0c-4f87-bd3d-a265d9c55a50}, !- Source Object
  3,                                      !- Outlet Port
  {4556c5fa-a147-4fec-889a-cf6d4d663c1a}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {75613ad0-02d9-4c6c-9aca-5efda522b4cf}, !- Handle
  Node 6,                                 !- Name
  {186e048d-dd47-4458-9302-00a37051fabe}, !- Inlet Port
  {493dd980-679d-46cf-b093-62899d6e7ade}; !- Outlet Port

OS:Node,
  {c1d9df87-693a-40e2-829e-9d177152cf8f}, !- Handle
  Node 7,                                 !- Name
  {0ef5d3eb-171a-4d06-9698-1ec20e63ad60}, !- Inlet Port
  {65e3035f-bbd8-4ee5-b152-afdfdf333e0b}; !- Outlet Port

OS:Node,
  {54b508dc-28d7-458f-b15c-c3d1b0877b96}, !- Handle
  Node 8,                                 !- Name
  {d950e91a-216e-44f2-8bbd-ab95f69a4d49}, !- Inlet Port
  {73b34dee-dfaf-4bf4-8617-48e2d29eb6c3}; !- Outlet Port

OS:Connection,
  {186e048d-dd47-4458-9302-00a37051fabe}, !- Handle
  {a38382e5-41d7-44fa-a9e9-e16feba7a1a0}, !- Name
  {4556c5fa-a147-4fec-889a-cf6d4d663c1a}, !- Source Object
  10,                                     !- Outlet Port
  {75613ad0-02d9-4c6c-9aca-5efda522b4cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65e3035f-bbd8-4ee5-b152-afdfdf333e0b}, !- Handle
  {fa7a24c9-5247-4d59-9c7a-b433425786a2}, !- Name
  {c1d9df87-693a-40e2-829e-9d177152cf8f}, !- Source Object
  3,                                      !- Outlet Port
  {4556c5fa-a147-4fec-889a-cf6d4d663c1a}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a39a11a6-9cb4-4d94-8d60-76abe75f4565}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {493dd980-679d-46cf-b093-62899d6e7ade}, !- Inlet Node Name
  {01845ab6-5ed8-41b5-8fb1-11463998fc14}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {47b17380-3bcc-4d0c-a7a9-7cf7de40a03b}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {0ef5d3eb-171a-4d06-9698-1ec20e63ad60}, !- Outlet Node Name
  {3418ac52-faed-4a5d-a49c-fa3b5afb59ff}; !- Inlet Node Name 1

OS:Connection,
  {493dd980-679d-46cf-b093-62899d6e7ade}, !- Handle
  {85ba36a1-ee2a-4c7f-9cde-864bd2e1f0f4}, !- Name
  {75613ad0-02d9-4c6c-9aca-5efda522b4cf}, !- Source Object
  3,                                      !- Outlet Port
  {a39a11a6-9cb4-4d94-8d60-76abe75f4565}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ef5d3eb-171a-4d06-9698-1ec20e63ad60}, !- Handle
  {9df0576e-f63f-4a66-be9f-c74e68046eb0}, !- Name
  {47b17380-3bcc-4d0c-a7a9-7cf7de40a03b}, !- Source Object
  2,                                      !- Outlet Port
  {c1d9df87-693a-40e2-829e-9d177152cf8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {32a4d453-7fb8-4d4f-a6d0-b20ea52c7352}, !- Handle
  {4556c5fa-a147-4fec-889a-cf6d4d663c1a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:Schedule:Constant,
  {888f5257-250b-4bc5-ba43-f11cd762953b}, !- Handle
  Always On Discrete,                     !- Name
  {2a3167a7-0f05-40e5-89d0-9909a7bf6378}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {2a3167a7-0f05-40e5-89d0-9909a7bf6378}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:SetpointManager:SingleZone:Reheat,
  {44ce5495-35e0-4151-9df4-b3f797874fc2}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {efc97aef-4a5f-4f85-a37d-22e1341f6106}, !- Control Zone Name
  {597e034a-6a0c-4f87-bd3d-a265d9c55a50}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {2ae99323-1244-4feb-ae62-03e8fdf6dbbc}, !- Handle
  Dining ZN PSZ-AC Fan,                   !- Name
  {b3f36ab9-3509-484b-ad6c-eab3c9062264}, !- Availability Schedule Name
  0.56875,                                !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6f3594c8-0365-4431-87dd-f302c11cefb2}, !- Air Inlet Node Name
  {02de0796-38b0-481f-8c08-16b9216a5970}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {405fe0ac-cf65-4d86-86db-7e69a3b3ed16}, !- Handle
  Dining ZN PSZ-AC Gas Htg Coil,          !- Name
  {888f5257-250b-4bc5-ba43-f11cd762953b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {14b3da2c-6258-47bb-9ff7-aef826f25285}, !- Air Inlet Node Name
  {e719edd8-b10b-47ea-8f68-1e1b8981d98a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {4ae8f515-9f94-4cc4-90d4-694bf21b3b5c}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c2c32081-f29d-443e-bba9-b038ccac25c2}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {adfd4e55-3482-4873-990c-0c339a6c02e7}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {36228729-6e3d-4323-a601-78ca777ffeaf}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {25c6194c-75e8-4622-81ad-93a163a756a1}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {2a323fb7-5702-4da3-bd46-9e8306b72d93}, !- Handle
  Dining ZN PSZ-AC 1spd DX AC Clg Coil 135kBtu/hr 9.28EER, !- Name
  {888f5257-250b-4bc5-ba43-f11cd762953b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.235060591801,                         !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f6bd8a67-24ed-4218-b006-647c83ae7e69}, !- Air Inlet Node Name
  {186dc306-8652-44de-8310-72564c74aab7}, !- Air Outlet Node Name
  {db239197-988f-4f89-a457-8797a324380b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {2d392260-665e-4c4f-8452-1f53d5864967}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7fc58ccd-9fbc-48d1-a600-ae95ef2ceaf3}, !- Energy Input Ratio Function of Temperature Curve Name
  {e1cbe106-e2f0-4d1d-8b6a-859048038197}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {05485344-1d8e-4982-852b-866c336f6576}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {024ba4ab-b54a-437f-a3b6-f5ded834b94a}, !- Handle
  Dining ZN PSZ-AC OA Sys Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {888f5257-250b-4bc5-ba43-f11cd762953b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {209f6a14-e26e-43b8-9ca2-417462a5ca1e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {209f6a14-e26e-43b8-9ca2-417462a5ca1e}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {888f5257-250b-4bc5-ba43-f11cd762953b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8aea4d79-aff0-431d-b1d7-0dc217aa068a}, !- Handle
  Dining ZN PSZ-AC OA Sys,                !- Name
  {024ba4ab-b54a-437f-a3b6-f5ded834b94a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {378877f2-6c4a-41bf-93dc-3155f4eab8ff}, !- Mixed Air Node Name
  {734b22fb-4c29-4b5e-8928-dd7a3c6e3ef8}, !- Outdoor Air Stream Node Name
  {c8e36621-df50-412c-94b3-9e89a3168c98}, !- Relief Air Stream Node Name
  {19cd56de-5fb0-48d0-a8f2-69ae4dd6aa25}; !- Return Air Stream Node Name

OS:Node,
  {6f52a702-cd8a-493b-987c-f855a65dc03f}, !- Handle
  Node 9,                                 !- Name
  ,                                       !- Inlet Port
  {734b22fb-4c29-4b5e-8928-dd7a3c6e3ef8}; !- Outlet Port

OS:Connection,
  {734b22fb-4c29-4b5e-8928-dd7a3c6e3ef8}, !- Handle
  {10a9a22e-7e0c-4f86-b4e8-fe9bb424804f}, !- Name
  {6f52a702-cd8a-493b-987c-f855a65dc03f}, !- Source Object
  3,                                      !- Outlet Port
  {8aea4d79-aff0-431d-b1d7-0dc217aa068a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cf58f611-4f74-4b94-abf0-f32186d9352c}, !- Handle
  Node 10,                                !- Name
  {c8e36621-df50-412c-94b3-9e89a3168c98}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c8e36621-df50-412c-94b3-9e89a3168c98}, !- Handle
  {19bb7d21-965b-454a-aaf5-e47f0dc3a35f}, !- Name
  {8aea4d79-aff0-431d-b1d7-0dc217aa068a}, !- Source Object
  7,                                      !- Outlet Port
  {cf58f611-4f74-4b94-abf0-f32186d9352c}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {9b46facc-5130-40d6-9480-412f90253c13}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  ,                                       !- Schedule Type Limits Name
  {dd15bcc6-d8bf-41f7-9df5-86d9499a3e3e}, !- Default Day Schedule Name
  {913597ab-8f77-40ae-8b79-19dbb163eff1}, !- Summer Design Day Schedule Name
  {47232b33-65db-4728-9009-bf33bbf894e8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {dd15bcc6-d8bf-41f7-9df5-86d9499a3e3e}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f0f736e8-d5e5-4398-8df1-e66ad2a6e62d}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47232b33-65db-4728-9009-bf33bbf894e8}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f06609fb-0a3d-4536-8765-96a25984a167}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {913597ab-8f77-40ae-8b79-19dbb163eff1}, !- Handle
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Connection,
  {02de0796-38b0-481f-8c08-16b9216a5970}, !- Handle
  {7f6f8e28-be25-4445-8096-c71b01fc995a}, !- Name
  {2ae99323-1244-4feb-ae62-03e8fdf6dbbc}, !- Source Object
  9,                                      !- Outlet Port
  {597e034a-6a0c-4f87-bd3d-a265d9c55a50}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37006ee7-62a2-4012-97b9-7f351be29d0a}, !- Handle
  Node 11,                                !- Name
  {e719edd8-b10b-47ea-8f68-1e1b8981d98a}, !- Inlet Port
  {6f3594c8-0365-4431-87dd-f302c11cefb2}; !- Outlet Port

OS:Connection,
  {e719edd8-b10b-47ea-8f68-1e1b8981d98a}, !- Handle
  {43c19a1c-5ad8-4f6a-b25e-433e86120018}, !- Name
  {405fe0ac-cf65-4d86-86db-7e69a3b3ed16}, !- Source Object
  6,                                      !- Outlet Port
  {37006ee7-62a2-4012-97b9-7f351be29d0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f3594c8-0365-4431-87dd-f302c11cefb2}, !- Handle
  {d48f7f76-7784-466a-b8f8-c771db0fd774}, !- Name
  {37006ee7-62a2-4012-97b9-7f351be29d0a}, !- Source Object
  3,                                      !- Outlet Port
  {2ae99323-1244-4feb-ae62-03e8fdf6dbbc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {15483d9d-8717-4242-8d1e-17df3d9a0a6f}, !- Handle
  Node 12,                                !- Name
  {186dc306-8652-44de-8310-72564c74aab7}, !- Inlet Port
  {14b3da2c-6258-47bb-9ff7-aef826f25285}; !- Outlet Port

OS:Connection,
  {186dc306-8652-44de-8310-72564c74aab7}, !- Handle
  {a0a47a4e-fbd1-4e65-a9f7-c95118e83e2e}, !- Name
  {2a323fb7-5702-4da3-bd46-9e8306b72d93}, !- Source Object
  9,                                      !- Outlet Port
  {15483d9d-8717-4242-8d1e-17df3d9a0a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14b3da2c-6258-47bb-9ff7-aef826f25285}, !- Handle
  {48ccd436-6608-4ded-b60f-d19d512d459e}, !- Name
  {15483d9d-8717-4242-8d1e-17df3d9a0a6f}, !- Source Object
  3,                                      !- Outlet Port
  {405fe0ac-cf65-4d86-86db-7e69a3b3ed16}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {fe9590a5-cac6-468e-ad15-74000be1099d}, !- Handle
  Node 13,                                !- Name
  {378877f2-6c4a-41bf-93dc-3155f4eab8ff}, !- Inlet Port
  {f6bd8a67-24ed-4218-b006-647c83ae7e69}; !- Outlet Port

OS:Connection,
  {19cd56de-5fb0-48d0-a8f2-69ae4dd6aa25}, !- Handle
  {6a0c885a-533f-410f-a279-ca1abade2f02}, !- Name
  {65b35be2-9563-489a-8bbc-7ff74ec9c37b}, !- Source Object
  3,                                      !- Outlet Port
  {8aea4d79-aff0-431d-b1d7-0dc217aa068a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {378877f2-6c4a-41bf-93dc-3155f4eab8ff}, !- Handle
  {5fbb99ee-7358-4665-9ba3-f0943ec96ee4}, !- Name
  {8aea4d79-aff0-431d-b1d7-0dc217aa068a}, !- Source Object
  5,                                      !- Outlet Port
  {fe9590a5-cac6-468e-ad15-74000be1099d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6bd8a67-24ed-4218-b006-647c83ae7e69}, !- Handle
  {d957985b-6b66-48ea-8e3f-9aa111dfef96}, !- Name
  {fe9590a5-cac6-468e-ad15-74000be1099d}, !- Source Object
  3,                                      !- Outlet Port
  {2a323fb7-5702-4da3-bd46-9e8306b72d93}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {54e458e0-32ed-4830-8ed8-ad514915633f}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {c526e5b8-ea52-4758-83b2-79991ba76b03}, !- Handle
  Dining ZN PSZ-AC Diffuser,              !- Name
  {888f5257-250b-4bc5-ba43-f11cd762953b}, !- Availability Schedule Name
  {01845ab6-5ed8-41b5-8fb1-11463998fc14}, !- Inlet Air Node Name
  {d950e91a-216e-44f2-8bbd-ab95f69a4d49}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eff797e8-a774-407b-861b-fc258856ca91}, !- Handle
  Node 14,                                !- Name
  {03d72afa-0125-4f8a-a07b-edca40352d96}, !- Inlet Port
  {3418ac52-faed-4a5d-a49c-fa3b5afb59ff}; !- Outlet Port

OS:Connection,
  {73b34dee-dfaf-4bf4-8617-48e2d29eb6c3}, !- Handle
  {c77704bd-fbf5-4293-ac8d-a54ac3606aa3}, !- Name
  {54b508dc-28d7-458f-b15c-c3d1b0877b96}, !- Source Object
  3,                                      !- Outlet Port
  {fe3b688c-d896-49d5-a0ad-e65e7d4f6b40}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {03d72afa-0125-4f8a-a07b-edca40352d96}, !- Handle
  {771784e4-be3b-4e9f-98e9-7cbaa539656a}, !- Name
  {efc97aef-4a5f-4f85-a37d-22e1341f6106}, !- Source Object
  12,                                     !- Outlet Port
  {eff797e8-a774-407b-861b-fc258856ca91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3418ac52-faed-4a5d-a49c-fa3b5afb59ff}, !- Handle
  {ecf9b243-4ed5-487f-9d07-593fddc6e9ae}, !- Name
  {eff797e8-a774-407b-861b-fc258856ca91}, !- Source Object
  3,                                      !- Outlet Port
  {47b17380-3bcc-4d0c-a7a9-7cf7de40a03b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {01845ab6-5ed8-41b5-8fb1-11463998fc14}, !- Handle
  {de3a1c74-aa05-4e63-a5f2-24bc86f062f9}, !- Name
  {a39a11a6-9cb4-4d94-8d60-76abe75f4565}, !- Source Object
  3,                                      !- Outlet Port
  {c526e5b8-ea52-4758-83b2-79991ba76b03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d950e91a-216e-44f2-8bbd-ab95f69a4d49}, !- Handle
  {aea68793-e562-49a0-9ec7-de9f48a5fc07}, !- Name
  {c526e5b8-ea52-4758-83b2-79991ba76b03}, !- Source Object
  4,                                      !- Outlet Port
  {54b508dc-28d7-458f-b15c-c3d1b0877b96}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {37d3734c-8705-4529-9d0f-af9a8341e48c}, !- Handle
  Kitchen ZN PSZ-AC,                      !- Name
  ,                                       !- Controller List Name
  {b3f36ab9-3509-484b-ad6c-eab3c9062264}, !- Availability Schedule
  {09a060e7-925b-44c8-8090-194534a6b1f4}, !- Availability Manager
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {413d0823-3f76-42a4-b054-47cfbcae3697}, !- Supply Side Inlet Node Name
  {46585fbb-8eae-454e-a5bc-db57db9fa7b5}, !- Demand Side Outlet Node Name
  {fa0735a7-4ff6-4a2d-9390-af3a5879a9f2}, !- Demand Side Inlet Node A
  {b3202336-49d0-4563-b1f8-b3b1f0e07b32}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ;                                       !- Supply Side Outlet Node B

OS:Node,
  {de2523ad-f83d-4f8f-ad31-5c211a604eba}, !- Handle
  Node 15,                                !- Name
  {413d0823-3f76-42a4-b054-47cfbcae3697}, !- Inlet Port
  {ece86830-e9ac-4f9f-af62-17794b1205e5}; !- Outlet Port

OS:Node,
  {46381503-be44-45e3-a3db-ea8f9190aa1e}, !- Handle
  Node 16,                                !- Name
  {6b9dbc13-83b9-4259-aada-e16c96c0d5f0}, !- Inlet Port
  {b3202336-49d0-4563-b1f8-b3b1f0e07b32}; !- Outlet Port

OS:Connection,
  {413d0823-3f76-42a4-b054-47cfbcae3697}, !- Handle
  {1c71dea5-6209-45af-90b3-545454418094}, !- Name
  {37d3734c-8705-4529-9d0f-af9a8341e48c}, !- Source Object
  8,                                      !- Outlet Port
  {de2523ad-f83d-4f8f-ad31-5c211a604eba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3202336-49d0-4563-b1f8-b3b1f0e07b32}, !- Handle
  {e80ad66d-6a33-4fb7-98b3-5799eb1719fc}, !- Name
  {46381503-be44-45e3-a3db-ea8f9190aa1e}, !- Source Object
  3,                                      !- Outlet Port
  {37d3734c-8705-4529-9d0f-af9a8341e48c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3474096a-b0eb-4a9f-bc63-8a3e797bcabc}, !- Handle
  Node 17,                                !- Name
  {fa0735a7-4ff6-4a2d-9390-af3a5879a9f2}, !- Inlet Port
  {d42d7714-2903-4f30-8c58-9a2ed5285163}; !- Outlet Port

OS:Node,
  {d9a7468c-d172-413d-9d2e-6840d4172a6b}, !- Handle
  Node 18,                                !- Name
  {f4db4035-2ec7-4cab-bbe2-482822cf382d}, !- Inlet Port
  {46585fbb-8eae-454e-a5bc-db57db9fa7b5}; !- Outlet Port

OS:Node,
  {046dbdff-b937-4ed6-9f76-3bca15f3571d}, !- Handle
  Node 19,                                !- Name
  {682a6fb2-aeec-4466-8360-4079fda34b12}, !- Inlet Port
  {d9e193aa-92f9-4514-a44b-6b47d61386c5}; !- Outlet Port

OS:Connection,
  {fa0735a7-4ff6-4a2d-9390-af3a5879a9f2}, !- Handle
  {af4745b9-6c8c-43ac-9934-20bb5e5eaedc}, !- Name
  {37d3734c-8705-4529-9d0f-af9a8341e48c}, !- Source Object
  10,                                     !- Outlet Port
  {3474096a-b0eb-4a9f-bc63-8a3e797bcabc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46585fbb-8eae-454e-a5bc-db57db9fa7b5}, !- Handle
  {e0711d32-4d91-419a-ad5e-b6e5119ceca2}, !- Name
  {d9a7468c-d172-413d-9d2e-6840d4172a6b}, !- Source Object
  3,                                      !- Outlet Port
  {37d3734c-8705-4529-9d0f-af9a8341e48c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {29c6cfd0-15b6-4f7b-89e8-7a17054e9323}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {d42d7714-2903-4f30-8c58-9a2ed5285163}, !- Inlet Node Name
  {b3cda7e0-d8f5-492f-8785-c955abe458ac}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a65b5855-4db9-4ebb-840d-39cb550a059a}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {f4db4035-2ec7-4cab-bbe2-482822cf382d}, !- Outlet Node Name
  {f187834c-2484-45da-b149-b582ea8a36a8}; !- Inlet Node Name 1

OS:Connection,
  {d42d7714-2903-4f30-8c58-9a2ed5285163}, !- Handle
  {06e91ba8-8fc7-40f8-a45e-d84b03987de5}, !- Name
  {3474096a-b0eb-4a9f-bc63-8a3e797bcabc}, !- Source Object
  3,                                      !- Outlet Port
  {29c6cfd0-15b6-4f7b-89e8-7a17054e9323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4db4035-2ec7-4cab-bbe2-482822cf382d}, !- Handle
  {8c73d2a1-60ac-42ae-8fb0-9f5bf8273768}, !- Name
  {a65b5855-4db9-4ebb-840d-39cb550a059a}, !- Source Object
  2,                                      !- Outlet Port
  {d9a7468c-d172-413d-9d2e-6840d4172a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3125697e-2ef8-4b23-b3ab-b3b0d3abdc09}, !- Handle
  {37d3734c-8705-4529-9d0f-af9a8341e48c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Minimum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Central Cooling Design Supply Air Temperature {C}
  40,                                     !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:SetpointManager:SingleZone:Reheat,
  {274e743b-36a6-4d1f-83b0-1ffbef507fa7}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  10.0000000000001,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a8742113-c5f1-44bb-84bf-bee68191c7e3}, !- Control Zone Name
  {46381503-be44-45e3-a3db-ea8f9190aa1e}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {df879af5-b224-4b12-b1d0-f6fee91aa1dd}, !- Handle
  Kitchen ZN PSZ-AC Fan,                  !- Name
  {b3f36ab9-3509-484b-ad6c-eab3c9062264}, !- Availability Schedule Name
  0.546,                                  !- Fan Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {652d6d05-3802-4c4b-b590-11a047af38cd}, !- Air Inlet Node Name
  {6b9dbc13-83b9-4259-aada-e16c96c0d5f0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {8b46d196-7ed0-4d4c-a231-8586580cae33}, !- Handle
  Kitchen ZN PSZ-AC Gas Htg Coil,         !- Name
  {888f5257-250b-4bc5-ba43-f11cd762953b}, !- Availability Schedule Name
  0.78,                                   !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8c3c2559-dade-4ad3-80b3-fb5f3392e6ae}, !- Air Inlet Node Name
  {75c1f444-cad2-46b4-83a4-5a5c69a02a53}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {4e424c9a-e4cf-4469-b796-bc688a7ca199}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {1322d3b3-20a9-4dd8-bdbf-4b0dbcde854b}, !- Handle
  Curve Quadratic 4,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {39d2a8ac-6f9b-4503-90d1-29fb21d84406}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {446d3e07-66bb-41a8-b8e5-45f44496c99c}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {aa03ecb3-5bc8-46c0-b4b1-f02d3f3477c7}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Coil:Cooling:DX:SingleSpeed,
  {d0bbf6b4-f817-4b78-bdce-5cc9bb9bdbbb}, !- Handle
  Kitchen ZN PSZ-AC 1spd DX AC Clg Coil 74kBtu/hr 9.63EER, !- Name
  {888f5257-250b-4bc5-ba43-f11cd762953b}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3.3104362892269,                        !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.300000000035,                       !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {afd8edce-c4c7-4803-8158-c62c794ae7bd}, !- Air Inlet Node Name
  {7f28fafc-0e4e-48e9-8f64-a3560018a282}, !- Air Outlet Node Name
  {79a21e43-f276-438b-905e-2b21a037afaf}, !- Total Cooling Capacity Function of Temperature Curve Name
  {89cd918b-8b50-481c-9a41-02011e3b6a19}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {dfe29827-f75e-4abd-9a2a-225971f41369}, !- Energy Input Ratio Function of Temperature Curve Name
  {1dd98362-f928-4736-8307-b35d2cc93da6}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {0feca559-ff5a-4dfd-919e-ad91fcdaef6d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {07b6237f-6d2a-47a4-8fa4-9f0c5209abfc}, !- Handle
  Kitchen ZN PSZ-AC OA Sys Controller,    !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {888f5257-250b-4bc5-ba43-f11cd762953b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f360de9a-cf5d-4962-a6d5-1e2a75cd3b89}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenOAFlowGreaterThanMinimum;     !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f360de9a-cf5d-4962-a6d5-1e2a75cd3b89}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {888f5257-250b-4bc5-ba43-f11cd762953b}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {047b9a71-1fc1-4068-94ca-0d005abf966d}, !- Handle
  Kitchen ZN PSZ-AC OA Sys,               !- Name
  {07b6237f-6d2a-47a4-8fa4-9f0c5209abfc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f735a381-6cf6-4a76-844f-7beb3c809b27}, !- Mixed Air Node Name
  {4b1e22d3-662d-4db1-91a9-e051164f5e2b}, !- Outdoor Air Stream Node Name
  {d7f5e4a3-a517-4603-a839-813b23ee48fa}, !- Relief Air Stream Node Name
  {ece86830-e9ac-4f9f-af62-17794b1205e5}; !- Return Air Stream Node Name

OS:Node,
  {ef13f030-0cae-4f7e-8831-6bb0df0e0662}, !- Handle
  Node 20,                                !- Name
  ,                                       !- Inlet Port
  {4b1e22d3-662d-4db1-91a9-e051164f5e2b}; !- Outlet Port

OS:Connection,
  {4b1e22d3-662d-4db1-91a9-e051164f5e2b}, !- Handle
  {f91249bb-7934-4bbd-8d7d-e3f89525241a}, !- Name
  {ef13f030-0cae-4f7e-8831-6bb0df0e0662}, !- Source Object
  3,                                      !- Outlet Port
  {047b9a71-1fc1-4068-94ca-0d005abf966d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b679f35-d1a3-4a7c-8f79-efe88423f832}, !- Handle
  Node 21,                                !- Name
  {d7f5e4a3-a517-4603-a839-813b23ee48fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7f5e4a3-a517-4603-a839-813b23ee48fa}, !- Handle
  {d19fcff0-5fee-4ee0-b853-ce3c94ae8767}, !- Name
  {047b9a71-1fc1-4068-94ca-0d005abf966d}, !- Source Object
  7,                                      !- Outlet Port
  {2b679f35-d1a3-4a7c-8f79-efe88423f832}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b9dbc13-83b9-4259-aada-e16c96c0d5f0}, !- Handle
  {020652f3-a5fe-479b-a81a-f36227a91296}, !- Name
  {df879af5-b224-4b12-b1d0-f6fee91aa1dd}, !- Source Object
  9,                                      !- Outlet Port
  {46381503-be44-45e3-a3db-ea8f9190aa1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {533641e1-5fdb-46e9-a855-b56b95ad4b36}, !- Handle
  Node 22,                                !- Name
  {75c1f444-cad2-46b4-83a4-5a5c69a02a53}, !- Inlet Port
  {652d6d05-3802-4c4b-b590-11a047af38cd}; !- Outlet Port

OS:Connection,
  {75c1f444-cad2-46b4-83a4-5a5c69a02a53}, !- Handle
  {0260c675-8f5e-4252-8c52-65e64378684f}, !- Name
  {8b46d196-7ed0-4d4c-a231-8586580cae33}, !- Source Object
  6,                                      !- Outlet Port
  {533641e1-5fdb-46e9-a855-b56b95ad4b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {652d6d05-3802-4c4b-b590-11a047af38cd}, !- Handle
  {753ec1cf-0ba6-4929-991d-f2a67ec495e5}, !- Name
  {533641e1-5fdb-46e9-a855-b56b95ad4b36}, !- Source Object
  3,                                      !- Outlet Port
  {df879af5-b224-4b12-b1d0-f6fee91aa1dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {27f593a4-d3ee-4f56-8da3-7fc82f489668}, !- Handle
  Node 23,                                !- Name
  {7f28fafc-0e4e-48e9-8f64-a3560018a282}, !- Inlet Port
  {8c3c2559-dade-4ad3-80b3-fb5f3392e6ae}; !- Outlet Port

OS:Connection,
  {7f28fafc-0e4e-48e9-8f64-a3560018a282}, !- Handle
  {d326f482-1691-466d-893c-722b3cf5e715}, !- Name
  {d0bbf6b4-f817-4b78-bdce-5cc9bb9bdbbb}, !- Source Object
  9,                                      !- Outlet Port
  {27f593a4-d3ee-4f56-8da3-7fc82f489668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c3c2559-dade-4ad3-80b3-fb5f3392e6ae}, !- Handle
  {ed990c17-5b03-4414-9df4-d8f87c21777a}, !- Name
  {27f593a4-d3ee-4f56-8da3-7fc82f489668}, !- Source Object
  3,                                      !- Outlet Port
  {8b46d196-7ed0-4d4c-a231-8586580cae33}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {84e77923-07a8-4a7a-bdb9-f9571c489a6d}, !- Handle
  Node 24,                                !- Name
  {f735a381-6cf6-4a76-844f-7beb3c809b27}, !- Inlet Port
  {afd8edce-c4c7-4803-8158-c62c794ae7bd}; !- Outlet Port

OS:Connection,
  {ece86830-e9ac-4f9f-af62-17794b1205e5}, !- Handle
  {36de6b47-be70-44a8-82f3-b98105d31c90}, !- Name
  {de2523ad-f83d-4f8f-ad31-5c211a604eba}, !- Source Object
  3,                                      !- Outlet Port
  {047b9a71-1fc1-4068-94ca-0d005abf966d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f735a381-6cf6-4a76-844f-7beb3c809b27}, !- Handle
  {d90617ea-14ab-4a53-84f1-989589a015d1}, !- Name
  {047b9a71-1fc1-4068-94ca-0d005abf966d}, !- Source Object
  5,                                      !- Outlet Port
  {84e77923-07a8-4a7a-bdb9-f9571c489a6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afd8edce-c4c7-4803-8158-c62c794ae7bd}, !- Handle
  {56e3b724-18ae-45cd-bf73-e4bb8132f1aa}, !- Name
  {84e77923-07a8-4a7a-bdb9-f9571c489a6d}, !- Source Object
  3,                                      !- Outlet Port
  {d0bbf6b4-f817-4b78-bdce-5cc9bb9bdbbb}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {09a060e7-925b-44c8-8090-194534a6b1f4}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  3600;                                   !- Cycling Run Time {s}

OS:AirTerminal:SingleDuct:Uncontrolled,
  {f4377af3-9232-4d74-9fad-e2d8d42a22b1}, !- Handle
  Kitchen ZN PSZ-AC Diffuser,             !- Name
  {888f5257-250b-4bc5-ba43-f11cd762953b}, !- Availability Schedule Name
  {b3cda7e0-d8f5-492f-8785-c955abe458ac}, !- Inlet Air Node Name
  {682a6fb2-aeec-4466-8360-4079fda34b12}, !- Zone Supply Air Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ed292119-0816-4996-b528-f99f71f8991a}, !- Handle
  Node 25,                                !- Name
  {ee88170b-df82-4d7a-97d3-aa4b67e9627f}, !- Inlet Port
  {f187834c-2484-45da-b149-b582ea8a36a8}; !- Outlet Port

OS:Connection,
  {d9e193aa-92f9-4514-a44b-6b47d61386c5}, !- Handle
  {2e24bda4-6d5a-4c0d-bbb3-a546f3cecab1}, !- Name
  {046dbdff-b937-4ed6-9f76-3bca15f3571d}, !- Source Object
  3,                                      !- Outlet Port
  {0b9adfee-5ef9-4677-9b28-25d5fc1053eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee88170b-df82-4d7a-97d3-aa4b67e9627f}, !- Handle
  {5aee2efa-4539-4553-8741-888349cb19f9}, !- Name
  {a8742113-c5f1-44bb-84bf-bee68191c7e3}, !- Source Object
  12,                                     !- Outlet Port
  {ed292119-0816-4996-b528-f99f71f8991a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f187834c-2484-45da-b149-b582ea8a36a8}, !- Handle
  {28d6feb4-05a1-4d67-bf0e-bc300f4de937}, !- Name
  {ed292119-0816-4996-b528-f99f71f8991a}, !- Source Object
  3,                                      !- Outlet Port
  {a65b5855-4db9-4ebb-840d-39cb550a059a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b3cda7e0-d8f5-492f-8785-c955abe458ac}, !- Handle
  {62c7a086-6a00-4663-b0ed-add59abf4142}, !- Name
  {29c6cfd0-15b6-4f7b-89e8-7a17054e9323}, !- Source Object
  3,                                      !- Outlet Port
  {f4377af3-9232-4d74-9fad-e2d8d42a22b1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {682a6fb2-aeec-4466-8360-4079fda34b12}, !- Handle
  {18a85d51-d52c-4bfa-be7d-56d26e933704}, !- Name
  {f4377af3-9232-4d74-9fad-e2d8d42a22b1}, !- Source Object
  4,                                      !- Outlet Port
  {046dbdff-b937-4ed6-9f76-3bca15f3571d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e4e83cf1-6ce1-46ce-988b-1b0bb6f810ab}, !- Handle
  Dining ZN Exhaust Fan,                  !- Name
  {b3f36ab9-3509-484b-ad6c-eab3c9062264}, !- Availability Schedule Name
  1,                                      !- Fan Efficiency
  1e-006,                                 !- Pressure Rise {Pa}
  0.834532374,                            !- Maximum Flow Rate {m3/s}
  {283dbce9-5af3-4b33-9920-e8471a165242}, !- Air Inlet Node Name
  {a8fa6311-2a71-44b2-98cb-1f5c62ce3edf}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e22aaec8-2108-4338-abf2-98d6000feaa0}, !- Handle
  Node 26,                                !- Name
  {deab2d0d-4099-498c-992f-440cbd14c2a5}, !- Inlet Port
  {283dbce9-5af3-4b33-9920-e8471a165242}; !- Outlet Port

OS:Connection,
  {deab2d0d-4099-498c-992f-440cbd14c2a5}, !- Handle
  {f7e7c0d4-09f9-4de1-a1ce-cf9568700cdc}, !- Name
  {9682702e-cf59-487d-a4a3-864d48e03c21}, !- Source Object
  3,                                      !- Outlet Port
  {e22aaec8-2108-4338-abf2-98d6000feaa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {283dbce9-5af3-4b33-9920-e8471a165242}, !- Handle
  {76dbcfa8-f3af-4a6d-8416-1aa876b83293}, !- Name
  {e22aaec8-2108-4338-abf2-98d6000feaa0}, !- Source Object
  3,                                      !- Outlet Port
  {e4e83cf1-6ce1-46ce-988b-1b0bb6f810ab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {59cf5649-5875-49d7-9670-162a514be305}, !- Handle
  Node 27,                                !- Name
  {a8fa6311-2a71-44b2-98cb-1f5c62ce3edf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8fa6311-2a71-44b2-98cb-1f5c62ce3edf}, !- Handle
  {a57e6b04-807c-4112-83be-25b7e36af166}, !- Name
  {e4e83cf1-6ce1-46ce-988b-1b0bb6f810ab}, !- Source Object
  7,                                      !- Outlet Port
  {59cf5649-5875-49d7-9670-162a514be305}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {8c6bef84-c582-4cd9-8919-f461a42a3734}, !- Handle
  Kitchen ZN Exhaust Fan,                 !- Name
  {b3f36ab9-3509-484b-ad6c-eab3c9062264}, !- Availability Schedule Name
  1,                                      !- Fan Efficiency
  1e-006,                                 !- Pressure Rise {Pa}
  0.722467626,                            !- Maximum Flow Rate {m3/s}
  {1cae1a37-e4ce-4020-9eba-bbb0fb9b7a8e}, !- Air Inlet Node Name
  {0b53d00d-58bc-49dc-978d-62138e25f4dd}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {4534a198-14d0-4fec-b260-31bfe25300fb}, !- Handle
  Node 28,                                !- Name
  {3721fec5-88aa-4df0-a8c0-c804919bbe1d}, !- Inlet Port
  {1cae1a37-e4ce-4020-9eba-bbb0fb9b7a8e}; !- Outlet Port

OS:Connection,
  {3721fec5-88aa-4df0-a8c0-c804919bbe1d}, !- Handle
  {70e9ec46-4cb9-45a8-9de1-72dbfadfffeb}, !- Name
  {cea3f6d5-5d7c-4d84-8da0-963d2b91ec9f}, !- Source Object
  3,                                      !- Outlet Port
  {4534a198-14d0-4fec-b260-31bfe25300fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cae1a37-e4ce-4020-9eba-bbb0fb9b7a8e}, !- Handle
  {e99068ce-e748-4221-8120-4e0ddce4973e}, !- Name
  {4534a198-14d0-4fec-b260-31bfe25300fb}, !- Source Object
  3,                                      !- Outlet Port
  {8c6bef84-c582-4cd9-8919-f461a42a3734}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {74a60c54-5857-43cd-9d6e-9d1553803f29}, !- Handle
  Node 29,                                !- Name
  {0b53d00d-58bc-49dc-978d-62138e25f4dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0b53d00d-58bc-49dc-978d-62138e25f4dd}, !- Handle
  {ca060490-7041-4aa0-8c73-2f1507738236}, !- Name
  {8c6bef84-c582-4cd9-8919-f461a42a3734}, !- Source Object
  7,                                      !- Outlet Port
  {74a60c54-5857-43cd-9d6e-9d1553803f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ddb0a948-bb3b-4c40-8f48-d3cc5f22c6ed}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  {54a1c348-5598-4bb8-b437-c0cf5852b2cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54a1c348-5598-4bb8-b437-c0cf5852b2cd}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  20,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  20,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {e20902e1-9590-4ee3-8ce7-2a528579e0c4}, !- Handle
  Refrigeration Defrost DripDown Schedule, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  {50b6bc0c-e2c3-4706-bca5-3507727d6231}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50b6bc0c-e2c3-4706-bca5-3507727d6231}, !- Handle
  Refrigeration Defrost DripDown Schedule Default, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {634fafe8-34a2-4c40-9875-fae9e8d69822}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  {2e171e34-0690-44e8-bb0b-1d088815fffb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2e171e34-0690-44e8-bb0b-1d088815fffb}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {db242e6f-1820-4e08-85f0-52cad4621c88}, !- Handle
  Kitchen ZN Walkin Freezer,              !- Name
  {888f5257-250b-4bc5-ba43-f11cd762953b}, !- Availability Schedule Name
  {a8742113-c5f1-44bb-84bf-bee68191c7e3}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  688,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.4,                                    !- Rated Runtime Fraction
  2.44,                                   !- Case Length {m}
  -23,                                    !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {4ea20741-69f6-43b4-807c-57a47a454b4f}, !- Latent Case Credit Curve Name
  74,                                     !- Standard Case Fan Power per Unit Length {W/m}
  74,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {4f27969c-2ea5-4e9d-b5de-d2353707f962}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0,                                      !- Fraction of Anti-Sweat Heater Energy to Case
  1291.7,                                 !- Case Defrost Power per Unit Length {W/m}
  Electric,                               !- Case Defrost Type
  {ddb0a948-bb3b-4c40-8f48-d3cc5f22c6ed}, !- Case Defrost Schedule Name
  {e20902e1-9590-4ee3-8ce7-2a528579e0c4}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  {7a73808b-5835-4654-ab03-e54f31311287}, !- Refrigerated Case Restocking Schedule Name
  {634fafe8-34a2-4c40-9875-fae9e8d69822}, !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {4ea5853e-fa0a-4a27-abbd-18f289b391ee}, !- Handle
  Refrigeration Case Latent Credit Curve, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {4ea20741-69f6-43b4-807c-57a47a454b4f}, !- Handle
  Single Shelf Horizontal Latent Energy Multiplier_Pre2004, !- Name
  0.020376,                               !- Coefficient1 Constant
  0.00024378,                             !- Coefficient2 x
  1.14e-005,                              !- Coefficient3 x**2
  1.811e-007,                             !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {7a73808b-5835-4654-ab03-e54f31311287}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched, !- Name
  {71a09b2c-2d2a-4281-9e36-38a8f2700b82}, !- Schedule Type Limits Name
  {4ff32856-ca91-4afb-b8c1-a43f65482c47}, !- Default Day Schedule Name
  {730b140e-2bbc-4417-810b-ea07f056672b}, !- Summer Design Day Schedule Name
  {b7b130af-8902-46b2-89db-9f60cb47ff2b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ff32856-ca91-4afb-b8c1-a43f65482c47}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Default, !- Name
  {71a09b2c-2d2a-4281-9e36-38a8f2700b82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  725,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  417,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  290,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {3829ffc9-9068-485a-b277-9539c8966c62}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b7b130af-8902-46b2-89db-9f60cb47ff2b}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Winter Design Day, !- Name
  {71a09b2c-2d2a-4281-9e36-38a8f2700b82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Day,
  {bbf85b76-d779-44ae-8fe0-3b931fed9a18}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {730b140e-2bbc-4417-810b-ea07f056672b}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched Summer Design Day, !- Name
  {71a09b2c-2d2a-4281-9e36-38a8f2700b82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:Schedule:Rule,
  {f7d090dd-fc1c-4f8d-adfb-e3dae8512a3c}, !- Handle
  Schedule Rule 7,                        !- Name
  {7a73808b-5835-4654-ab03-e54f31311287}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {66e8d142-d0fa-4514-a6b0-57be19706c2a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  ,                                       !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {66e8d142-d0fa-4514-a6b0-57be19706c2a}, !- Handle
  RestaurantFastFood Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched WntrDsn|SmrDsn|Wknd|Mon|Wed|Thu Day, !- Name
  {71a09b2c-2d2a-4281-9e36-38a8f2700b82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  125,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  117,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  90,                                     !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0,                                      !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  125,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  117,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0;                                      !- Value Until Time 9

OS:ScheduleTypeLimits,
  {71a09b2c-2d2a-4281-9e36-38a8f2700b82}, !- Handle
  LinearPowerDensity,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  LinearPowerDensity;                     !- Unit Type

OS:Refrigeration:Compressor,
  {103d2d40-7ed2-4bbe-8b85-3db651bacfee}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {49062b97-96e3-4e36-b723-d32597116b5b}, !- Refrigeration Compressor Power Curve Name
  {2603a46b-708e-4670-99ed-847f44222b7e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {49062b97-96e3-4e36-b723-d32597116b5b}, !- Handle
  Refrigeration Compressor Power Curve,   !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {2603a46b-708e-4670-99ed-847f44222b7e}, !- Handle
  Refrigeration Compressor Capacity Curve, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {509435fc-8840-4e7a-b503-96fb7aabd209}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {32264626-0f60-4f7d-9916-b427b0ded4a0}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  330,                                    !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {32264626-0f60-4f7d-9916-b427b0ded4a0}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {c3e6d8ae-eddf-4ada-b5a8-7a391d5ab3c0}, !- Handle
  Refrigeration System 1,                 !- Name
  {70086a58-b32b-4c9a-b313-abb12dbccf7a}, !- Refrigerated CaseAndWalkInList Name
  {1175207a-4442-48fa-9004-445769f4bc5b}, !- Refrigeration TransferLoad List Name
  {509435fc-8840-4e7a-b503-96fb7aabd209}, !- Refrigeration Condenser Name
  {cbbaa70e-1f4b-4963-b9d8-23321d2420c6}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {a8742113-c5f1-44bb-84bf-bee68191c7e3}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {267e0351-5ff7-4ef3-abd0-16202989de1a}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {70086a58-b32b-4c9a-b313-abb12dbccf7a}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {db242e6f-1820-4e08-85f0-52cad4621c88}; !- Model Object 1

OS:ModelObjectList,
  {1175207a-4442-48fa-9004-445769f4bc5b}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {cbbaa70e-1f4b-4963-b9d8-23321d2420c6}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {103d2d40-7ed2-4bbe-8b85-3db651bacfee}; !- Model Object 1

OS:ModelObjectList,
  {267e0351-5ff7-4ef3-abd0-16202989de1a}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Schedule:Ruleset,
  {20875319-9d20-4d89-8849-4f1627522f86}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  {db1be461-9112-4946-ad5b-e8537d45c116}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db1be461-9112-4946-ad5b-e8537d45c116}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  23,                                     !- Hour 1
  20,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {c5373a59-7472-4fac-be64-d54f4c390b95}, !- Handle
  Refrigeration Defrost DripDown Schedule 1, !- Name
  ,                                       !- Schedule Type Limits Name
  {81f3b1d9-32a4-4b0d-ae8b-8fb7674a858a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81f3b1d9-32a4-4b0d-ae8b-8fb7674a858a}, !- Handle
  Refrigeration Defrost DripDown Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  11,                                     !- Hour 2
  30,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  23,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  30,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {ce877179-01fe-4232-8f00-9c0a77c0d3c1}, !- Handle
  Refrigeration Case Credit Schedule 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  {3abcdd02-441b-4314-943c-c78ecbc9e72d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3abcdd02-441b-4314-943c-c78ecbc9e72d}, !- Handle
  Refrigeration Case Credit Schedule Default 1, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {7d4c5ae9-f6cf-4098-a5fb-400d422df744}, !- Handle
  Kitchen ZN Display Case,                !- Name
  {888f5257-250b-4bc5-ba43-f11cd762953b}, !- Availability Schedule Name
  {a8742113-c5f1-44bb-84bf-bee68191c7e3}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  734,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.08,                                   !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.05,                                   !- Case Length {m}
  2.00000000000006,                       !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  {da7ec10b-554c-4869-a208-e8978c0c5bcc}, !- Latent Case Credit Curve Name
  66,                                     !- Standard Case Fan Power per Unit Length {W/m}
  66,                                     !- Operating Case Fan Power per Unit Length {W/m}
  33,                                     !- Standard Case Lighting Power per Unit Length {W/m}
  ,                                       !- Installed Case Lighting Power per Unit Length {W/m}
  {4f27969c-2ea5-4e9d-b5de-d2353707f962}, !- Case Lighting Schedule Name
  1,                                      !- Fraction of Lighting Energy to Case
  ,                                       !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  0,                                      !- Case Height {m}
  0.2,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {20875319-9d20-4d89-8849-4f1627522f86}, !- Case Defrost Schedule Name
  ,                                       !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0.05,                                   !- Under Case HVAC Return Air Fraction
  {b25bc7c1-416d-40c6-bef0-cf0fd15c92b4}, !- Refrigerated Case Restocking Schedule Name
  ,                                       !- Case Credit Fraction Schedule Name
  ;                                       !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Curve:Cubic,
  {1daf219f-d495-47a4-ac85-d6c1116cb069}, !- Handle
  Refrigeration Case Latent Credit Curve 1, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {da7ec10b-554c-4869-a208-e8978c0c5bcc}, !- Handle
  Multi Shelf Vertical Latent Energy Multiplier, !- Name
  0.026526281,                            !- Coefficient1 Constant
  0.001078032,                            !- Coefficient2 x
  -6.02558e-005,                          !- Coefficient3 x**2
  1.23732e-006,                           !- Coefficient4 x**3
  -35,                                    !- Minimum Value of x
  20;                                     !- Maximum Value of x

OS:Schedule:Ruleset,
  {b25bc7c1-416d-40c6-bef0-cf0fd15c92b4}, !- Handle
  RestaurantFastFood Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched, !- Name
  {71a09b2c-2d2a-4281-9e36-38a8f2700b82}, !- Schedule Type Limits Name
  {fb3517c4-9ba3-4299-9521-96d832cb7c2c}, !- Default Day Schedule Name
  {3fb408a1-c533-4201-a05c-a985aeab75df}, !- Summer Design Day Schedule Name
  {d590f28e-567b-490a-8669-77437d229631}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fb3517c4-9ba3-4299-9521-96d832cb7c2c}, !- Handle
  RestaurantFastFood Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Default, !- Name
  {71a09b2c-2d2a-4281-9e36-38a8f2700b82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {82fbaca1-f3af-493c-8e9e-c7a3b42d27a7}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d590f28e-567b-490a-8669-77437d229631}, !- Handle
  RestaurantFastFood Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Winter Design Day, !- Name
  {71a09b2c-2d2a-4281-9e36-38a8f2700b82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {7e7a2930-bc28-4c5e-9553-2e47c777e69c}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3fb408a1-c533-4201-a05c-a985aeab75df}, !- Handle
  RestaurantFastFood Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched Summer Design Day, !- Name
  {71a09b2c-2d2a-4281-9e36-38a8f2700b82}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  50,                                     !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  70,                                     !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  80,                                     !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  70,                                     !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  50,                                     !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  80,                                     !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  90,                                     !- Value Until Time 8
  16,                                     !- Hour 9
  0,                                      !- Minute 9
  80,                                     !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Refrigeration:Compressor,
  {a6b20134-9f87-41a6-acb6-6f5a2677ab74}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {17169aab-848e-4495-81ae-a6f45ce8e5ac}, !- Refrigeration Compressor Power Curve Name
  {88c0ba86-97e4-4990-a881-3332ca2b7298}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {17169aab-848e-4495-81ae-a6f45ce8e5ac}, !- Handle
  Refrigeration Compressor Power Curve 1, !- Name
  4451.46,                                !- Coefficient1 Constant
  -166.108,                               !- Coefficient2 x
  -5.35664,                               !- Coefficient3 x**2
  263.553,                                !- Coefficient4 y
  -0.958849,                              !- Coefficient5 y**2
  8.09252,                                !- Coefficient6 x*y
  -0.0239354,                             !- Coefficient7 x**3
  0.000633306,                            !- Coefficient8 y**3
  0.0778798,                              !- Coefficient9 x**2*y
  -0.0167386,                             !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Power;                                  !- Output Unit Type

OS:Curve:Bicubic,
  {88c0ba86-97e4-4990-a881-3332ca2b7298}, !- Handle
  Refrigeration Compressor Capacity Curve 1, !- Name
  83249.9,                                !- Coefficient1 Constant
  3147.96,                                !- Coefficient2 x
  44.9276,                                !- Coefficient3 x**2
  -1035.51,                               !- Coefficient4 y
  3.74692,                                !- Coefficient5 y**2
  -37.3907,                               !- Coefficient6 x*y
  0.179897,                               !- Coefficient7 x**3
  -0.0199971,                             !- Coefficient8 y**3
  -0.481641,                              !- Coefficient9 x**2*y
  0.0428673,                              !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60,                                     !- Maximum Value of y
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  Temperature,                            !- Input Unit Type for X
  Temperature,                            !- Input Unit Type for Y
  Capacity;                               !- Output Unit Type

OS:Refrigeration:Condenser:AirCooled,
  {9a05f815-9690-4c63-8566-1ff62e4b5a9d}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {49b62f00-6b15-4f85-a8c0-d031c57fb7e1}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  VariableSpeed,                          !- Condenser Fan Speed Control Type
  330,                                    !- Rated Fan Power {W}
  0.25;                                   !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Curve:Linear,
  {49b62f00-6b15-4f85-a8c0-d031c57fb7e1}, !- Handle
  Refrigeration Condenser Air Cooled HR Curve 1, !- Name
  0,                                      !- Coefficient1 Constant
  22000,                                  !- Coefficient2 x
  5,                                      !- Minimum Value of x
  22.2;                                   !- Maximum Value of x

OS:Refrigeration:System,
  {1681ada0-e4f8-422f-9c61-4081caa8e698}, !- Handle
  Refrigeration System 2,                 !- Name
  {2d8c6b92-5301-4832-a520-63686894072d}, !- Refrigerated CaseAndWalkInList Name
  {3e90906f-4215-45d3-8f3b-0967c4c96670}, !- Refrigeration TransferLoad List Name
  {9a05f815-9690-4c63-8566-1ff62e4b5a9d}, !- Refrigeration Condenser Name
  {ef3a1d50-2c40-47a1-94d8-0b0b38571d11}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {a8742113-c5f1-44bb-84bf-bee68191c7e3}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {d1ace8cb-5be1-4689-a300-7375815d0cf7}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {2d8c6b92-5301-4832-a520-63686894072d}, !- Handle
  Refrigeration System 2 Case and Walkin List, !- Name
  {7d4c5ae9-f6cf-4098-a5fb-400d422df744}; !- Model Object 1

OS:ModelObjectList,
  {3e90906f-4215-45d3-8f3b-0967c4c96670}, !- Handle
  Refrigeration System 2 Transfer Load List; !- Name

OS:ModelObjectList,
  {ef3a1d50-2c40-47a1-94d8-0b0b38571d11}, !- Handle
  Refrigeration System 2 Compressor List, !- Name
  {a6b20134-9f87-41a6-acb6-6f5a2677ab74}; !- Model Object 1

OS:ModelObjectList,
  {d1ace8cb-5be1-4689-a300-7375815d0cf7}, !- Handle
  Refrigeration System 2 High Stage Compressor List; !- Name

OS:ElectricEquipment:Definition,
  {a1e03586-c01a-40da-bce1-63e81a71e3ba}, !- Handle
  Kitchen Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  577,                                    !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  1;                                      !- Fraction Lost

OS:ElectricEquipment:Definition,
  {74d81ac8-cd2c-45c0-88b8-3fb137b62248}, !- Handle
  Kitchen Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  0,                                      !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ;                                       !- Watts per Person {W/person}

OS:ElectricEquipment,
  {a72d428a-09f9-4e0a-99e6-db4a6b7a2a5b}, !- Handle
  Kitchen_ExhFan_Equip,                   !- Name
  {a1e03586-c01a-40da-bce1-63e81a71e3ba}, !- Electric Equipment Definition Name
  {00430544-5f5f-4a7a-8e7c-67031a50ff88}, !- Space or SpaceType Name
  {bd76251a-370f-4948-b88b-49e25af4ebeb}; !- Schedule Name

OS:Schedule:Ruleset,
  {bd76251a-370f-4948-b88b-49e25af4ebeb}, !- Handle
  RestaurantFastFood Kitchen_Exhaust_SCH, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  {5d24114e-07e0-4789-a9c8-0d406c2dd515}, !- Default Day Schedule Name
  {deb16d0a-997a-4db0-b900-cc72f4e6d4e2}, !- Summer Design Day Schedule Name
  {f285557b-0e68-4d58-92e9-a7f4b3233754}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5d24114e-07e0-4789-a9c8-0d406c2dd515}, !- Handle
  RestaurantFastFood Kitchen_Exhaust_SCH Default, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {f0630b56-daf2-4be2-b7d6-f3610590b17b}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f285557b-0e68-4d58-92e9-a7f4b3233754}, !- Handle
  RestaurantFastFood Kitchen_Exhaust_SCH Winter Design Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6cf781e1-dd3e-466c-b924-48f101840df2}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {deb16d0a-997a-4db0-b900-cc72f4e6d4e2}, !- Handle
  RestaurantFastFood Kitchen_Exhaust_SCH Summer Design Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {b92de964-41fe-484f-8c74-ffc29873c72f}, !- Handle
  Schedule Rule 8,                        !- Name
  {bd76251a-370f-4948-b88b-49e25af4ebeb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {cdc73771-6f4e-426e-ad56-203021de01f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cdc73771-6f4e-426e-ad56-203021de01f0}, !- Handle
  RestaurantFastFood Kitchen_Exhaust_SCH Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ZoneMixing,
  {5f43556c-9386-45af-a702-70e0e0c60d76}, !- Handle
  Zone Mixing 1,                          !- Name
  {a8742113-c5f1-44bb-84bf-bee68191c7e3}, !- Zone Name
  {f72d567b-5e39-4462-a6db-cdac1a00f313}, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  0.834532374,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow Rate per Person {m3/s-person}
  ,                                       !- Air Changes per Hour {1/hr}
  {efc97aef-4a5f-4f85-a37d-22e1341f6106}, !- Source Zone Name
  0,                                      !- Delta Temperature {deltaC}
  ,                                       !- Delta Temperature Schedule Name
  ,                                       !- Minimum Zone Temperature Schedule Name
  ,                                       !- Maximum Zone Temperature Schedule Name
  ,                                       !- Minimum Source Zone Temperature Schedule Name
  ,                                       !- Maximum Source Zone Temperature Schedule Name
  ,                                       !- Minimum Outdoor Temperature Schedule Name
  ;                                       !- Maximum Outdoor Temperature Schedule Name

OS:Schedule:Constant,
  {1ddcd9da-27d3-455a-a0de-846f54e70831}, !- Handle
  Always On Continuous,                   !- Name
  {c3e2d543-c9b7-4bbc-8c6d-3b7d83f9d5ea}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {c3e2d543-c9b7-4bbc-8c6d-3b7d83f9d5ea}, !- Handle
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ;                                       !- Unit Type

OS:Schedule:Ruleset,
  {f72d567b-5e39-4462-a6db-cdac1a00f313}, !- Handle
  RestaurantFastFood Hours_of_operation,  !- Name
  {4b35c67e-5ad1-4ce4-b370-93b7332d2757}, !- Schedule Type Limits Name
  {6213768c-2594-4bb8-bac7-129051ed2ecf}, !- Default Day Schedule Name
  {450843c4-48b4-4ac3-bc98-fc9027139a49}, !- Summer Design Day Schedule Name
  {6ea7c24f-f421-49a3-a233-a3f92a3ec8a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6213768c-2594-4bb8-bac7-129051ed2ecf}, !- Handle
  RestaurantFastFood Hours_of_operation Default, !- Name
  {4b35c67e-5ad1-4ce4-b370-93b7332d2757}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {270facdc-4413-4460-ad6e-f05913e52c57}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6ea7c24f-f421-49a3-a233-a3f92a3ec8a9}, !- Handle
  RestaurantFastFood Hours_of_operation Winter Design Day, !- Name
  {4b35c67e-5ad1-4ce4-b370-93b7332d2757}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {35cb09da-47b0-4846-a142-fcc6fa514f0f}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {450843c4-48b4-4ac3-bc98-fc9027139a49}, !- Handle
  RestaurantFastFood Hours_of_operation Summer Design Day, !- Name
  {4b35c67e-5ad1-4ce4-b370-93b7332d2757}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {0e18fdc0-d707-4617-a18b-ac8976263992}, !- Handle
  Schedule Rule 9,                        !- Name
  {f72d567b-5e39-4462-a6db-cdac1a00f313}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3acb553c-d034-47cc-beae-5b8ab697d63c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3acb553c-d034-47cc-beae-5b8ab697d63c}, !- Handle
  RestaurantFastFood Hours_of_operation Default|WntrDsn|SmrDsn|Sun|Wkdy Day, !- Name
  {4b35c67e-5ad1-4ce4-b370-93b7332d2757}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:ScheduleTypeLimits,
  {4b35c67e-5ad1-4ce4-b370-93b7332d2757}, !- Handle
  Dimensionless,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Dimensionless;                          !- Unit Type

OS:PlantLoop,
  {4fce9d44-5ec5-44f0-9a82-eaa92da80fe6}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {af4f0420-1acc-4636-8f74-e3d00e2bbd4b}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {21270ad0-1e1a-4a4b-bcab-fe8202f5c05f}, !- Plant Side Inlet Node Name
  {6cb1bedd-3d68-4774-862b-41fdc586675c}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {e3ee510f-66bd-4a8c-8a17-4e5a6a781e09}, !- Demand Side Inlet Node Name
  {3f5627c6-82e4-4748-9907-56eca4b565b4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ;                                       !- Pressure Simulation Type

OS:Sizing:Plant,
  {881eea93-df2a-4b9c-ae6f-157286140bc4}, !- Handle
  {4fce9d44-5ec5-44f0-9a82-eaa92da80fe6}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {8a87f9a4-3e0a-4296-aed0-53b5d81f2890}, !- Handle
  Node 30,                                !- Name
  {21270ad0-1e1a-4a4b-bcab-fe8202f5c05f}, !- Inlet Port
  {cf53f66b-715f-4aa1-bd10-c1726a32aa42}; !- Outlet Port

OS:Node,
  {af4f0420-1acc-4636-8f74-e3d00e2bbd4b}, !- Handle
  Node 31,                                !- Name
  {d3fbc6bf-e6f5-4216-aa10-564bc9af5229}, !- Inlet Port
  {6cb1bedd-3d68-4774-862b-41fdc586675c}; !- Outlet Port

OS:Node,
  {aad319ea-c7d2-4f99-ab2d-554cfeeddf0b}, !- Handle
  Node 32,                                !- Name
  {afc7cd52-8d4f-4b27-9e9a-743eec88b0c3}, !- Inlet Port
  {f2bb2bb3-658c-4b76-818d-2f77ace6ffd7}; !- Outlet Port

OS:Connector:Mixer,
  {12fa9351-1635-40ac-949d-74d941f2f42b}, !- Handle
  Connector Mixer 1,                      !- Name
  {313907a4-f737-4252-8897-ca34506f6d7b}, !- Outlet Branch Name
  {71f7f09f-90ac-4d90-9f6b-8370cebcaac7}, !- Inlet Branch Name 1
  {4709ccab-ae1d-4580-840e-321664bdab30}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {55c4e073-ecf8-4509-88f5-fa2ad981a340}, !- Handle
  Connector Splitter 1,                   !- Name
  {b31494fe-5789-48c4-aa68-0baa4050d977}, !- Inlet Branch Name
  {afc7cd52-8d4f-4b27-9e9a-743eec88b0c3}, !- Outlet Branch Name 1
  {175f5823-f3c8-45d1-8c2e-c15aeb8ebc5e}; !- Outlet Branch Name 2

OS:Connection,
  {21270ad0-1e1a-4a4b-bcab-fe8202f5c05f}, !- Handle
  {967115be-1159-4ea1-a52a-603c8414dacc}, !- Name
  {4fce9d44-5ec5-44f0-9a82-eaa92da80fe6}, !- Source Object
  13,                                     !- Outlet Port
  {8a87f9a4-3e0a-4296-aed0-53b5d81f2890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afc7cd52-8d4f-4b27-9e9a-743eec88b0c3}, !- Handle
  {99b5f8f1-e581-4679-a7de-42cd0b26d3b6}, !- Name
  {55c4e073-ecf8-4509-88f5-fa2ad981a340}, !- Source Object
  3,                                      !- Outlet Port
  {aad319ea-c7d2-4f99-ab2d-554cfeeddf0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cb1bedd-3d68-4774-862b-41fdc586675c}, !- Handle
  {e3f76ecd-74c5-43b9-8c28-94d27adceb49}, !- Name
  {af4f0420-1acc-4636-8f74-e3d00e2bbd4b}, !- Source Object
  3,                                      !- Outlet Port
  {4fce9d44-5ec5-44f0-9a82-eaa92da80fe6}, !- Target Object
  14;                                     !- Inlet Port

OS:Node,
  {48ebf288-bf87-4c43-aeac-18de61fd1db1}, !- Handle
  Node 33,                                !- Name
  {e3ee510f-66bd-4a8c-8a17-4e5a6a781e09}, !- Inlet Port
  {979ea0ae-7181-45b7-9aaa-8b50a7f8e509}; !- Outlet Port

OS:Node,
  {2c2b859f-992d-42fd-9774-d6ffb7f400bb}, !- Handle
  Node 34,                                !- Name
  {f125af36-82d7-4e3c-91b4-7a1024a3b25f}, !- Inlet Port
  {3f5627c6-82e4-4748-9907-56eca4b565b4}; !- Outlet Port

OS:Node,
  {b325212c-d11a-46d1-ab4a-82cebf510096}, !- Handle
  Node 35,                                !- Name
  {8be911c3-d0ca-4f65-80d3-f02bc46d8f22}, !- Inlet Port
  {db129f3e-63c4-4e40-a826-961c09d0793a}; !- Outlet Port

OS:Connector:Mixer,
  {4b271d6c-be83-4689-8b74-73fbffa0e1bf}, !- Handle
  Connector Mixer 2,                      !- Name
  {3c104bb5-2b9c-4787-ad1c-f358932b9b49}, !- Outlet Branch Name
  {8af64299-5814-420a-bc6b-ecaa877a083b}, !- Inlet Branch Name 1
  {f887e44e-cfe1-4ea6-bd41-c5e556d00ab0}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {0d261a1e-d6fe-43df-9e9c-cb6d9d212784}, !- Handle
  Connector Splitter 2,                   !- Name
  {15bfc012-5c7e-4ea6-a58a-b36cb56a75bc}, !- Inlet Branch Name
  {8be911c3-d0ca-4f65-80d3-f02bc46d8f22}, !- Outlet Branch Name 1
  {f61e54ed-09d4-4372-9b92-0d3ae7e4a3b3}; !- Outlet Branch Name 2

OS:Connection,
  {e3ee510f-66bd-4a8c-8a17-4e5a6a781e09}, !- Handle
  {cb413b73-daa9-4186-9a40-7fdc82a63bc2}, !- Name
  {4fce9d44-5ec5-44f0-9a82-eaa92da80fe6}, !- Source Object
  16,                                     !- Outlet Port
  {48ebf288-bf87-4c43-aeac-18de61fd1db1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be911c3-d0ca-4f65-80d3-f02bc46d8f22}, !- Handle
  {079f4ac0-aa48-4fa3-b7aa-067c756cbbb9}, !- Name
  {0d261a1e-d6fe-43df-9e9c-cb6d9d212784}, !- Source Object
  3,                                      !- Outlet Port
  {b325212c-d11a-46d1-ab4a-82cebf510096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f5627c6-82e4-4748-9907-56eca4b565b4}, !- Handle
  {cc45904c-5eff-4bd8-95d7-fb7f7ac33e61}, !- Name
  {2c2b859f-992d-42fd-9774-d6ffb7f400bb}, !- Source Object
  3,                                      !- Outlet Port
  {4fce9d44-5ec5-44f0-9a82-eaa92da80fe6}, !- Target Object
  17;                                     !- Inlet Port

OS:ScheduleTypeLimits,
  {723cffff-a50a-4d81-a155-5de484825d49}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {83343311-2839-4b59-ad77-ec2c33d6eaf8}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {723cffff-a50a-4d81-a155-5de484825d49}, !- Schedule Type Limits Name
  {9ce7d045-f969-470d-a58b-4a8f6de00c53}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ce7d045-f969-470d-a58b-4a8f6de00c53}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {723cffff-a50a-4d81-a155-5de484825d49}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4e40e6f2-bdfe-4a96-81cc-8701c2bdd1a9}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {83343311-2839-4b59-ad77-ec2c33d6eaf8}, !- Schedule Name
  {af4f0420-1acc-4636-8f74-e3d00e2bbd4b}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {011a7ff6-cabc-4fb4-aa0a-76a1b9b807bd}, !- Handle
  Service Water Loop Pump,                !- Name
  {cf53f66b-715f-4aa1-bd10-c1726a32aa42}, !- Inlet Node Name
  {06ba927d-6ce2-4af4-9336-ee97098a079d}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.1,                                    !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent;                           !- Pump Control Type

OS:Node,
  {6f1212db-16e0-40c6-b781-2825d80e4e8b}, !- Handle
  Node 36,                                !- Name
  {06ba927d-6ce2-4af4-9336-ee97098a079d}, !- Inlet Port
  {b31494fe-5789-48c4-aa68-0baa4050d977}; !- Outlet Port

OS:Connection,
  {cf53f66b-715f-4aa1-bd10-c1726a32aa42}, !- Handle
  {1cfd4e5e-cb1b-4861-858f-342390a7cdd6}, !- Name
  {8a87f9a4-3e0a-4296-aed0-53b5d81f2890}, !- Source Object
  3,                                      !- Outlet Port
  {011a7ff6-cabc-4fb4-aa0a-76a1b9b807bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06ba927d-6ce2-4af4-9336-ee97098a079d}, !- Handle
  {c1b71e66-7977-4e60-9f0e-33f9330f0caa}, !- Name
  {011a7ff6-cabc-4fb4-aa0a-76a1b9b807bd}, !- Source Object
  3,                                      !- Outlet Port
  {6f1212db-16e0-40c6-b781-2825d80e4e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b31494fe-5789-48c4-aa68-0baa4050d977}, !- Handle
  {ada8a21f-cf25-4ec5-b0f0-5574e86294e7}, !- Name
  {6f1212db-16e0-40c6-b781-2825d80e4e8b}, !- Source Object
  3,                                      !- Outlet Port
  {55c4e073-ecf8-4509-88f5-fa2ad981a340}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {31b11228-1c7d-447a-be23-3aa46723d9e7}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {462074da-436e-4168-a131-747f1af7e1bd}, !- Handle
  52.830000000000005gal Natural Gas Water Heater - 2883kBtu/hr 0.78 Therm Eff, !- Name
  0.199983304547127,                      !- Tank Volume {m3}
  {83343311-2839-4b59-ad77-ec2c33d6eaf8}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844923.895306517,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  19.9991698285524,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  19.9991698285524,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {599abfe8-04cc-4b0e-af6d-93928273ab1d}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  5.9979925221447,                        !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  5.9979925221447,                        !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {f2bb2bb3-658c-4b76-818d-2f77ace6ffd7}, !- Use Side Inlet Node Name
  {01dc0a4d-5823-4cf1-bb3f-9a87a9cde16b}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5;                                    !- Indirect Water Heating Recovery Time {hr}

OS:Schedule:Ruleset,
  {a6fd5e2c-a5b8-4a33-81eb-a27664593dae}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  {d4f58a3e-3ab8-45f8-b0ff-19891676bb83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4f58a3e-3ab8-45f8-b0ff-19891676bb83}, !- Handle
  Schedule Day 35,                        !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {d773682a-a9bd-47cd-9ffc-89b96ea5b952}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  {bb694c92-a994-424b-9adc-e94d2ca571ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb694c92-a994-424b-9adc-e94d2ca571ca}, !- Handle
  Schedule Day 36,                        !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {599abfe8-04cc-4b0e-af6d-93928273ab1d}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {31b11228-1c7d-447a-be23-3aa46723d9e7}, !- Schedule Type Limits Name
  {5bb9b65c-d5a5-48fb-9806-83c14f2d3cd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bb9b65c-d5a5-48fb-9806-83c14f2d3cd1}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {31b11228-1c7d-447a-be23-3aa46723d9e7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {7f6258ed-8de7-4df4-8456-fe0822cfb5b6}, !- Handle
  Node 37,                                !- Name
  {01dc0a4d-5823-4cf1-bb3f-9a87a9cde16b}, !- Inlet Port
  {71f7f09f-90ac-4d90-9f6b-8370cebcaac7}; !- Outlet Port

OS:Connection,
  {f2bb2bb3-658c-4b76-818d-2f77ace6ffd7}, !- Handle
  {95fb608b-5743-4235-92f6-2361ebedc7c6}, !- Name
  {aad319ea-c7d2-4f99-ab2d-554cfeeddf0b}, !- Source Object
  3,                                      !- Outlet Port
  {462074da-436e-4168-a131-747f1af7e1bd}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {01dc0a4d-5823-4cf1-bb3f-9a87a9cde16b}, !- Handle
  {1db8b2e3-185e-47ef-9ec2-aaa63b36a017}, !- Name
  {462074da-436e-4168-a131-747f1af7e1bd}, !- Source Object
  32,                                     !- Outlet Port
  {7f6258ed-8de7-4df4-8456-fe0822cfb5b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f7f09f-90ac-4d90-9f6b-8370cebcaac7}, !- Handle
  {5687441f-0355-4a08-91cc-8553574d3af6}, !- Name
  {7f6258ed-8de7-4df4-8456-fe0822cfb5b6}, !- Source Object
  3,                                      !- Outlet Port
  {12fa9351-1635-40ac-949d-74d941f2f42b}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c95023d8-09fc-4784-9a15-36fd095362b0}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {96d41632-e14e-4b5f-bb24-50b22918b460}, !- Inlet Node Name
  {44454f45-8b58-4395-bb46-c002bdcff7bf}; !- Outlet Node Name

OS:Node,
  {fd9e547c-68bf-4005-9c23-37cb43ca571a}, !- Handle
  Node 38,                                !- Name
  {175f5823-f3c8-45d1-8c2e-c15aeb8ebc5e}, !- Inlet Port
  {96d41632-e14e-4b5f-bb24-50b22918b460}; !- Outlet Port

OS:Connection,
  {175f5823-f3c8-45d1-8c2e-c15aeb8ebc5e}, !- Handle
  {00c5dc16-eff5-4f65-9f57-85a66cce94d4}, !- Name
  {55c4e073-ecf8-4509-88f5-fa2ad981a340}, !- Source Object
  4,                                      !- Outlet Port
  {fd9e547c-68bf-4005-9c23-37cb43ca571a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {214b2b41-f54b-4d71-baab-bd19487975e2}, !- Handle
  Node 39,                                !- Name
  {44454f45-8b58-4395-bb46-c002bdcff7bf}, !- Inlet Port
  {4709ccab-ae1d-4580-840e-321664bdab30}; !- Outlet Port

OS:Connection,
  {96d41632-e14e-4b5f-bb24-50b22918b460}, !- Handle
  {4c54ca18-1f92-4359-834a-86e1c8babcff}, !- Name
  {fd9e547c-68bf-4005-9c23-37cb43ca571a}, !- Source Object
  3,                                      !- Outlet Port
  {c95023d8-09fc-4784-9a15-36fd095362b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44454f45-8b58-4395-bb46-c002bdcff7bf}, !- Handle
  {a6b7cac8-ac7d-4ffa-8e2f-1e24993966f7}, !- Name
  {c95023d8-09fc-4784-9a15-36fd095362b0}, !- Source Object
  3,                                      !- Outlet Port
  {214b2b41-f54b-4d71-baab-bd19487975e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4709ccab-ae1d-4580-840e-321664bdab30}, !- Handle
  {2e805548-575a-4006-8960-7a128c920953}, !- Name
  {214b2b41-f54b-4d71-baab-bd19487975e2}, !- Source Object
  3,                                      !- Outlet Port
  {12fa9351-1635-40ac-949d-74d941f2f42b}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8e66c3b5-059d-413a-befd-4b9334e08e56}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {db129f3e-63c4-4e40-a826-961c09d0793a}, !- Inlet Node Name
  {82b2a4a6-df34-4884-9e95-fb45f591fc3c}; !- Outlet Node Name

OS:Node,
  {682723fa-c898-4780-8fcc-7c5c1b772093}, !- Handle
  Node 40,                                !- Name
  {82b2a4a6-df34-4884-9e95-fb45f591fc3c}, !- Inlet Port
  {8af64299-5814-420a-bc6b-ecaa877a083b}; !- Outlet Port

OS:Connection,
  {db129f3e-63c4-4e40-a826-961c09d0793a}, !- Handle
  {9ab94136-d65e-43aa-b5cc-7465f0c5e04c}, !- Name
  {b325212c-d11a-46d1-ab4a-82cebf510096}, !- Source Object
  3,                                      !- Outlet Port
  {8e66c3b5-059d-413a-befd-4b9334e08e56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82b2a4a6-df34-4884-9e95-fb45f591fc3c}, !- Handle
  {63d54780-d25c-47d9-b3eb-d9744e417b2b}, !- Name
  {8e66c3b5-059d-413a-befd-4b9334e08e56}, !- Source Object
  3,                                      !- Outlet Port
  {682723fa-c898-4780-8fcc-7c5c1b772093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8af64299-5814-420a-bc6b-ecaa877a083b}, !- Handle
  {e02177e7-5d9e-4542-9238-83a679efb6c7}, !- Name
  {682723fa-c898-4780-8fcc-7c5c1b772093}, !- Source Object
  3,                                      !- Outlet Port
  {4b271d6c-be83-4689-8b74-73fbffa0e1bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0c5f2c3d-3049-40d9-9dd4-6b6de645218b}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {f300ee6a-4956-4fad-9a10-1c318328f409}, !- Inlet Node Name
  {d3fbc6bf-e6f5-4216-aa10-564bc9af5229}; !- Outlet Node Name

OS:Node,
  {7c8f0c78-ccda-4d9e-9035-0a40d4ae6c34}, !- Handle
  Node 41,                                !- Name
  {313907a4-f737-4252-8897-ca34506f6d7b}, !- Inlet Port
  {f300ee6a-4956-4fad-9a10-1c318328f409}; !- Outlet Port

OS:Connection,
  {313907a4-f737-4252-8897-ca34506f6d7b}, !- Handle
  {32b9666f-3ec1-4dc2-8260-04261b5da759}, !- Name
  {12fa9351-1635-40ac-949d-74d941f2f42b}, !- Source Object
  2,                                      !- Outlet Port
  {7c8f0c78-ccda-4d9e-9035-0a40d4ae6c34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f300ee6a-4956-4fad-9a10-1c318328f409}, !- Handle
  {94453c51-a4f8-4bac-a3f5-9e3077c6402c}, !- Name
  {7c8f0c78-ccda-4d9e-9035-0a40d4ae6c34}, !- Source Object
  3,                                      !- Outlet Port
  {0c5f2c3d-3049-40d9-9dd4-6b6de645218b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3fbc6bf-e6f5-4216-aa10-564bc9af5229}, !- Handle
  {16456e22-af30-4bb6-a456-950d5afb2c27}, !- Name
  {0c5f2c3d-3049-40d9-9dd4-6b6de645218b}, !- Source Object
  3,                                      !- Outlet Port
  {af4f0420-1acc-4636-8f74-e3d00e2bbd4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5ce19e59-0e56-499c-9e9c-7b08908083ec}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {979ea0ae-7181-45b7-9aaa-8b50a7f8e509}, !- Inlet Node Name
  {f99afd07-b887-4ab9-8da5-5e5b6ff858d6}; !- Outlet Node Name

OS:Node,
  {0240ce3a-1c25-4254-ab52-648a84819ab6}, !- Handle
  Node 42,                                !- Name
  {f99afd07-b887-4ab9-8da5-5e5b6ff858d6}, !- Inlet Port
  {15bfc012-5c7e-4ea6-a58a-b36cb56a75bc}; !- Outlet Port

OS:Connection,
  {979ea0ae-7181-45b7-9aaa-8b50a7f8e509}, !- Handle
  {eb34f2bc-8279-4d55-9bf0-ae5fedcaf6aa}, !- Name
  {48ebf288-bf87-4c43-aeac-18de61fd1db1}, !- Source Object
  3,                                      !- Outlet Port
  {5ce19e59-0e56-499c-9e9c-7b08908083ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f99afd07-b887-4ab9-8da5-5e5b6ff858d6}, !- Handle
  {b977b532-8559-4973-b657-59dbdf1559d8}, !- Name
  {5ce19e59-0e56-499c-9e9c-7b08908083ec}, !- Source Object
  3,                                      !- Outlet Port
  {0240ce3a-1c25-4254-ab52-648a84819ab6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15bfc012-5c7e-4ea6-a58a-b36cb56a75bc}, !- Handle
  {af047c58-77a0-4fe6-80e1-cc0f543b3fd4}, !- Name
  {0240ce3a-1c25-4254-ab52-648a84819ab6}, !- Source Object
  3,                                      !- Outlet Port
  {0d261a1e-d6fe-43df-9e9c-cb6d9d212784}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {34718c01-869b-4d07-a3c4-73434be38ebf}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {c58233da-dfa9-4d25-9551-f1a9fa100eed}, !- Inlet Node Name
  {f125af36-82d7-4e3c-91b4-7a1024a3b25f}; !- Outlet Node Name

OS:Node,
  {ceb51fb1-5b84-439b-96e3-2d1669a9dbb2}, !- Handle
  Node 43,                                !- Name
  {3c104bb5-2b9c-4787-ad1c-f358932b9b49}, !- Inlet Port
  {c58233da-dfa9-4d25-9551-f1a9fa100eed}; !- Outlet Port

OS:Connection,
  {3c104bb5-2b9c-4787-ad1c-f358932b9b49}, !- Handle
  {6a9f2f1c-8078-4add-b066-d9ccc047ffb4}, !- Name
  {4b271d6c-be83-4689-8b74-73fbffa0e1bf}, !- Source Object
  2,                                      !- Outlet Port
  {ceb51fb1-5b84-439b-96e3-2d1669a9dbb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c58233da-dfa9-4d25-9551-f1a9fa100eed}, !- Handle
  {92d398c1-49fa-4808-9666-16ac1e79a211}, !- Name
  {ceb51fb1-5b84-439b-96e3-2d1669a9dbb2}, !- Source Object
  3,                                      !- Outlet Port
  {34718c01-869b-4d07-a3c4-73434be38ebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f125af36-82d7-4e3c-91b4-7a1024a3b25f}, !- Handle
  {d536abe9-99a1-4363-a818-ce18f4ebe65f}, !- Name
  {34718c01-869b-4d07-a3c4-73434be38ebf}, !- Source Object
  3,                                      !- Outlet Port
  {2c2b859f-992d-42fd-9774-d6ffb7f400bb}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {bcda895e-f779-4f4c-8bf1-a35a4d215849}, !- Handle
  Water Use Connections 1,                !- Name
  {40c4eb1c-f1d3-4e2b-9c0e-1c80e776a8a3}, !- Inlet Node Name
  {903bc2ef-db6c-44fa-a3f8-f26982ee2188}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8c5d3021-fec3-4a4f-bdbf-cdfead592d32}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {349c5d31-7b53-4e42-91b0-dfe99c7648a3}, !- Handle
  Kitchen Service Water Use Def 0.67gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.20755875189864e-005,                  !- Peak Flow Rate {m3/s}
  {c18b84e3-de99-4d0f-8b86-525e89ca362f}, !- Target Temperature Schedule Name
  {b9706727-d03e-4b5e-940e-2c08e8e47b66}, !- Sensible Fraction Schedule Name
  {8d4bf15e-0f2c-47b9-81c2-17bceae03f5a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b9706727-d03e-4b5e-940e-2c08e8e47b66}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {cba1aade-c14b-468b-9e53-733ba104ed93}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cba1aade-c14b-468b-9e53-733ba104ed93}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d4bf15e-0f2c-47b9-81c2-17bceae03f5a}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {2ef9ee83-3bcd-4560-8b36-3846eb8e5ab9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ef9ee83-3bcd-4560-8b36-3846eb8e5ab9}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c18b84e3-de99-4d0f-8b86-525e89ca362f}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {bdd971d0-c242-4efb-8325-1d30de7d9ad7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bdd971d0-c242-4efb-8325-1d30de7d9ad7}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  49;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8c5d3021-fec3-4a4f-bdbf-cdfead592d32}, !- Handle
  Kitchen Service Water Use 0.67gal/min,  !- Name
  {349c5d31-7b53-4e42-91b0-dfe99c7648a3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {c5c6b9eb-ff6a-4792-b346-2dd4f9bacb06}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {c5c6b9eb-ff6a-4792-b346-2dd4f9bacb06}, !- Handle
  QuickServiceRestaurant Bldg Swh,        !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  {efe2b801-5014-44f1-b6f5-e18e54c2c6ea}, !- Default Day Schedule Name
  {240abf6c-335d-421b-ab71-bb85d724b2da}, !- Summer Design Day Schedule Name
  {a0f9cad1-5a7e-40a1-86e0-9615d43833db}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {efe2b801-5014-44f1-b6f5-e18e54c2c6ea}, !- Handle
  QuickServiceRestaurant Bldg Swh Default, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.600000023841858,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.550000011920929,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.449999988079071,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.400000005960464,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.449999988079071,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.400000005960464,                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.349999994039536,                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.300000011920929,                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.400000005960464,                      !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.550000011920929,                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.600000023841858,                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.550000011920929,                      !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.449999988079071,                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Day,
  {e5c8e64d-0a8d-44c0-9328-f62973d60287}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {240abf6c-335d-421b-ab71-bb85d724b2da}, !- Handle
  QuickServiceRestaurant Bldg Swh Summer Design Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.600000023841858,                      !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.550000011920929,                      !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.449999988079071,                      !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.400000005960464,                      !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.449999988079071,                      !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.400000005960464,                      !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.349999994039536,                      !- Value Until Time 10
  17,                                     !- Hour 11
  0,                                      !- Minute 11
  0.300000011920929,                      !- Value Until Time 11
  18,                                     !- Hour 12
  0,                                      !- Minute 12
  0.400000005960464,                      !- Value Until Time 12
  19,                                     !- Hour 13
  0,                                      !- Minute 13
  0.550000011920929,                      !- Value Until Time 13
  20,                                     !- Hour 14
  0,                                      !- Minute 14
  0.600000023841858,                      !- Value Until Time 14
  21,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  22,                                     !- Hour 16
  0,                                      !- Minute 16
  0.550000011920929,                      !- Value Until Time 16
  23,                                     !- Hour 17
  0,                                      !- Minute 17
  0.449999988079071,                      !- Value Until Time 17
  24,                                     !- Hour 18
  0,                                      !- Minute 18
  0.25;                                   !- Value Until Time 18

OS:Schedule:Rule,
  {78e56798-1e8e-4775-8c18-5ceb00e18af7}, !- Handle
  Schedule Rule 10,                       !- Name
  {c5c6b9eb-ff6a-4792-b346-2dd4f9bacb06}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {bedfbdbf-fbfb-4f90-83ac-cd6bd5c69a3e}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bedfbdbf-fbfb-4f90-83ac-cd6bd5c69a3e}, !- Handle
  QuickServiceRestaurant Bldg Swh Sun Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.25,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.200000002980232,                      !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  14,                                     !- Hour 5
  0,                                      !- Minute 5
  0.400000005960464,                      !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.300000011920929,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.400000005960464,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  21,                                     !- Hour 9
  0,                                      !- Minute 9
  0.400000005960464,                      !- Value Until Time 9
  22,                                     !- Hour 10
  0,                                      !- Minute 10
  0.5,                                    !- Value Until Time 10
  23,                                     !- Hour 11
  0,                                      !- Minute 11
  0.400000005960464,                      !- Value Until Time 11
  24,                                     !- Hour 12
  0,                                      !- Minute 12
  0.200000002980232;                      !- Value Until Time 12

OS:Schedule:Day,
  {65b1d576-41a5-40d0-95a0-9d64cc48b343}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0f9cad1-5a7e-40a1-86e0-9615d43833db}, !- Handle
  QuickServiceRestaurant Bldg Swh Winter Design Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.449999988079071,                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.449999988079071,                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.349999994039536,                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.400000005960464,                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.550000011920929,                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.550000011920929,                      !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.400000005960464,                      !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.300000011920929;                      !- Value Until Time 15

OS:Schedule:Rule,
  {b822a689-af86-4b89-9bc2-a416e9ae122d}, !- Handle
  Schedule Rule 11,                       !- Name
  {c5c6b9eb-ff6a-4792-b346-2dd4f9bacb06}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ee06a5f-116b-4f19-a059-b99d75f41db0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  ,                                       !- Apply Holiday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ee06a5f-116b-4f19-a059-b99d75f41db0}, !- Handle
  QuickServiceRestaurant Bldg Swh WntrDsn|Sat Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.449999988079071,                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.449999988079071,                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.349999994039536,                      !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.400000005960464,                      !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.550000011920929,                      !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.5,                                    !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.550000011920929,                      !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.400000005960464,                      !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.300000011920929;                      !- Value Until Time 15

OS:Node,
  {a7549bd4-da67-4ed0-ab73-2772f52df873}, !- Handle
  Node 44,                                !- Name
  {f61e54ed-09d4-4372-9b92-0d3ae7e4a3b3}, !- Inlet Port
  {40c4eb1c-f1d3-4e2b-9c0e-1c80e776a8a3}; !- Outlet Port

OS:Connection,
  {f61e54ed-09d4-4372-9b92-0d3ae7e4a3b3}, !- Handle
  {f71a2b5d-7bf1-4f5f-b741-9fbd4f944940}, !- Name
  {0d261a1e-d6fe-43df-9e9c-cb6d9d212784}, !- Source Object
  4,                                      !- Outlet Port
  {a7549bd4-da67-4ed0-ab73-2772f52df873}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08042666-04dc-4279-b780-8579c8f5e455}, !- Handle
  Node 45,                                !- Name
  {903bc2ef-db6c-44fa-a3f8-f26982ee2188}, !- Inlet Port
  {f887e44e-cfe1-4ea6-bd41-c5e556d00ab0}; !- Outlet Port

OS:Connection,
  {40c4eb1c-f1d3-4e2b-9c0e-1c80e776a8a3}, !- Handle
  {023b93de-ea40-4068-8d12-f1f1a9ceb19d}, !- Name
  {a7549bd4-da67-4ed0-ab73-2772f52df873}, !- Source Object
  3,                                      !- Outlet Port
  {bcda895e-f779-4f4c-8bf1-a35a4d215849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {903bc2ef-db6c-44fa-a3f8-f26982ee2188}, !- Handle
  {98993809-8445-474d-ba26-4f4f71883106}, !- Name
  {bcda895e-f779-4f4c-8bf1-a35a4d215849}, !- Source Object
  3,                                      !- Outlet Port
  {08042666-04dc-4279-b780-8579c8f5e455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f887e44e-cfe1-4ea6-bd41-c5e556d00ab0}, !- Handle
  {e089a999-0e52-4405-9ed5-02be973cd31f}, !- Name
  {08042666-04dc-4279-b780-8579c8f5e455}, !- Source Object
  3,                                      !- Outlet Port
  {4b271d6c-be83-4689-8b74-73fbffa0e1bf}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {c366ee4c-104f-48da-bfaf-b8190564c7c0}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  2963;                                   !- Design Level {W}

OS:Schedule:Ruleset,
  {a58f7b40-f823-4227-a47f-c8eac7dab308}, !- Handle
  RestaurantFastFood Exterior_Lgt_ALWAYS_ON, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  {bf02667d-585b-4977-ad5d-8dd934cd4eae}, !- Default Day Schedule Name
  {dd4b2222-6215-424a-b9eb-4f19aa6255dc}, !- Summer Design Day Schedule Name
  {107c9bd7-73ae-495f-aa54-2230b181419c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf02667d-585b-4977-ad5d-8dd934cd4eae}, !- Handle
  RestaurantFastFood Exterior_Lgt_ALWAYS_ON Default, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {67f6f357-1429-43e0-892c-9d8687c4284c}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {107c9bd7-73ae-495f-aa54-2230b181419c}, !- Handle
  RestaurantFastFood Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5ed3bd1b-356a-4543-a612-c484e1053cbe}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dd4b2222-6215-424a-b9eb-4f19aa6255dc}, !- Handle
  RestaurantFastFood Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {103950fc-ab5c-4d09-9627-d0064c67c2a1}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {c366ee4c-104f-48da-bfaf-b8190564c7c0}, !- Exterior Lights Definition Name
  {a58f7b40-f823-4227-a47f-c8eac7dab308}, !- Schedule Name
  AstronomicalClock;                      !- Control Option

OS:WeatherFile,
  {de1c9108-b81d-4498-92a1-7a517bba3d61}, !- Handle
  ATLANTA HARTSFIELD INTL AP,             !- City
  GA,                                     !- State Province Region
  USA,                                    !- Country
  Source TMY3,                            !- Data Source
  722190,                                 !- WMO Number
  33.633,                                 !- Latitude {deg}
  -84.433,                                !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  308,                                    !- Elevation {m}
  file:///home/yunyangye/Documents/Large_Scale_Simulation/Large_Scale_Simulation_20171208_Task3/QSR/Task3_1/files/CZ3A.epw, !- Url
  9D0F0B23;                               !- Checksum

OS:Site:GroundTemperature:BuildingSurface,
  {b934a25b-9498-4f7a-bb58-999ed41755b0}, !- Handle
  22.509,                                 !- January Ground Temperature {C}
  22.645,                                 !- February Ground Temperature {C}
  22.781,                                 !- March Ground Temperature {C}
  22.956,                                 !- April Ground Temperature {C}
  23.052,                                 !- May Ground Temperature {C}
  23.08,                                  !- June Ground Temperature {C}
  23.116,                                 !- July Ground Temperature {C}
  23.108,                                 !- August Ground Temperature {C}
  23.133,                                 !- September Ground Temperature {C}
  23.139,                                 !- October Ground Temperature {C}
  23.077,                                 !- November Ground Temperature {C}
  22.913;                                 !- December Ground Temperature {C}

OS:Site:WaterMainsTemperature,
  {42df5905-6788-449f-8700-5ca9fff8b99e}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  24.4916666666667,                       !- Annual Average Outdoor Air Temperature {C}
  8.7;                                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {7ff95d7b-fdbb-416a-a337-4a4d20d9eb50}, !- Handle
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  33.2,                                   !- Maximum Dry-Bulb Temperature {C}
  6.7,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  25.3,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  4.5,                                    !- Wind Speed {m/s}
  140,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.528,                                  !- ASHRAE Taub {dimensionless}
  1.905;                                  !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {24c3b0c5-ba06-46bb-8700-b89ce08cb01b}, !- Handle
  Miami Intl Ap Ann Htg 99.6% Condns DB,  !- Name
  8.7,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  8.7,                                    !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101193,                                 !- Barometric Pressure {Pa}
  3.8,                                    !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:Sizing:Parameters,
  {f900bd56-7628-46ea-a8db-9008e78f4661}, !- Handle
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

OS:ClimateZones,
  {5c7e2fc8-df18-4ad7-a235-756be7b31af7}, !- Handle
  ,                                       !- Active Institution
  ,                                       !- Active Year
  ,                                       !- Climate Zone Institution Name 1
  ,                                       !- Climate Zone Document Name 1
  ,                                       !- Climate Zone Document Year 1
  1A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:BuildingStory,
  {ced91864-643e-43c4-9751-34063d9124c4}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {e08b82aa-09aa-412d-8380-cc227e89d5a3}; !- Group Rendering Name

OS:Schedule:Ruleset,
  {997fcefe-5627-4716-9487-f967e56a6ac4}, !- Handle
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  {a888543b-c977-4987-9676-3e5e1d7792ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a888543b-c977-4987-9676-3e5e1d7792ec}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Biquadratic,
  {db239197-988f-4f89-a457-8797a324380b}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT,        !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {2d392260-665e-4c4f-8452-1f53d5864967}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7fc58ccd-9fbc-48d1-a600-ae95ef2ceaf3}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT,        !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {e1cbe106-e2f0-4d1d-8b6a-859048038197}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow,     !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {05485344-1d8e-4982-852b-866c336f6576}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR,      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {79a21e43-f276-438b-905e-2b21a037afaf}, !- Handle
  DOE Ref DX Clg Coil Cool-Cap-fT 1,      !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {89cd918b-8b50-481c-9a41-02011e3b6a19}, !- Handle
  DOE Ref DX Clg Coil Cool-CAP-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {dfe29827-f75e-4abd-9a2a-225971f41369}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fT 1,      !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Cubic,
  {1dd98362-f928-4736-8307-b35d2cc93da6}, !- Handle
  DOE Ref DX Clg Coil Cool-EIR-fFlow 1,   !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0feca559-ff5a-4dfd-919e-ad91fcdaef6d}, !- Handle
  DOE Ref DX Clg Coil Cool-PLF-fPLR 1,    !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:LifeCycleCost:Parameters,
  {97cd96b8-e73b-4ed2-8675-88563e424e43}, !- Handle
  ,                                       !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ;                                       !- Length of Study Period in Years

OS:StandardsInformation:Material,
  {66425fc8-1f1b-4486-a8dc-055f4b48f612}, !- Handle
  {01319ade-e510-4bbd-a916-b5e44042ecf8}; !- Material Name

OS:StandardsInformation:Construction,
  {ea067be6-9bf9-4981-ada8-45621ace8662}, !- Handle
  {0c0f8d04-1cdf-4dc1-a2bf-97dc32ef8104}; !- Construction Name

OS:StandardsInformation:Material,
  {a0f01182-ce44-48a2-94e1-b0f01c65792a}, !- Handle
  {1e5577c0-3284-4a83-8885-5e3a925dcfed}; !- Material Name

OS:StandardsInformation:Material,
  {d2b5ac81-0be5-4ec7-beb6-559ce505fbab}, !- Handle
  {24b65e7c-d748-49f9-a327-a7af6a744c39}; !- Material Name

OS:StandardsInformation:Construction,
  {1d19cad2-d4d2-463d-8d46-6c4c27715b36}, !- Handle
  {2d2609dd-37eb-44c5-923f-0a88669a3ab9}; !- Construction Name

OS:StandardsInformation:Material,
  {78a2059e-a995-42ec-85f6-99fda30230ef}, !- Handle
  {4b70e4cb-19e2-4597-b6eb-7fe09e741f91}; !- Material Name

OS:StandardsInformation:Material,
  {de9b69bf-4170-4dbf-a3dc-13dd54c12b64}, !- Handle
  {53e94355-b7b3-46c8-b5b0-1ef3a4a30ff2}; !- Material Name

OS:StandardsInformation:Material,
  {e0af00b5-1d46-4754-8cf4-b06345d3884b}, !- Handle
  {5a089923-2223-42f6-b04d-1e03719a4514}; !- Material Name

OS:StandardsInformation:Material,
  {25105265-ec74-4e3f-82b2-6658570b99ae}, !- Handle
  {62122056-01fa-434f-b94e-0d7e8d4ff6bb}; !- Material Name

OS:StandardsInformation:Construction,
  {02746251-fde5-48e0-9463-e93b145b4fdd}, !- Handle
  {77fbbe31-4e54-438b-b7c0-7ded7d44179a}; !- Construction Name

OS:StandardsInformation:Material,
  {7cecde3d-5f61-4e96-aef4-b0ceb13a70c0}, !- Handle
  {912bb03e-ee26-40a4-a1fa-d3cdf58b5612}; !- Material Name

OS:StandardsInformation:Material,
  {2d5265dc-1ee3-4174-98a1-e5c207aa3639}, !- Handle
  {9d2d7155-1ef9-46bf-9c66-e02e87e69b1f}; !- Material Name

OS:StandardsInformation:Material,
  {65c3830e-db52-4b9c-b422-d20fcf1e26c1}, !- Handle
  {ae9a971d-14d0-4d6a-af6b-90d7e1c260a8}; !- Material Name

OS:StandardsInformation:Material,
  {1b34faef-bfe3-4362-ba72-e451bf7fa9ce}, !- Handle
  {b764093c-5d6d-4ddc-b75b-677ce7c8a429}; !- Material Name

OS:StandardsInformation:Construction,
  {647bb3d2-1b3e-4a05-96db-8b9c5fe640e6}, !- Handle
  {bd735679-35c9-4503-93b7-2241781eff8c}; !- Construction Name

OS:StandardsInformation:Material,
  {c0e911a5-bae7-4bfd-aca2-01e213195f67}, !- Handle
  {c80f48a9-8aef-4aa7-92b1-2ae5f06583fd}; !- Material Name

OS:StandardsInformation:Construction,
  {d4a8f8eb-e334-404f-b602-79459fa82c19}, !- Handle
  {cd91f6df-cf7b-4baa-9cd9-0853bcc46f35}; !- Construction Name

OS:StandardsInformation:Material,
  {ed583f01-ac7c-4aaf-a404-f29731bcef55}, !- Handle
  {df55cf15-7bc4-49ab-b8c8-9df40bb861ff}; !- Material Name

OS:StandardsInformation:Material,
  {0edfc2e3-41e8-4150-b683-36810eab01e4}, !- Handle
  {e0790caa-8f97-4ff9-8cab-ddb252568b9c}; !- Material Name

OS:StandardsInformation:Material,
  {7d2b032a-d167-40c1-80e9-db839147be00}, !- Handle
  {e627325b-c113-436b-9051-10713083da83}; !- Material Name

OS:StandardsInformation:Material,
  {40ca5ac2-266d-4332-946d-24b1ccd0cd22}, !- Handle
  {e82a5bdf-88cd-4802-aa98-94b1ed5faaea}; !- Material Name

OS:StandardsInformation:Material,
  {e3f90c0e-8550-44da-b0bc-b1250d3cff68}, !- Handle
  {e83c0b9a-dfb1-482d-95cb-b9207c9bf6d3}; !- Material Name

OS:StandardsInformation:Material,
  {43553936-90ca-4bb0-af3b-763eaf3c4c33}, !- Handle
  {ff0f981c-2f89-44fa-8543-46bc2d4b8ee5}; !- Material Name

OS:Material,
  {2f432a12-cfc4-4bb2-a7f7-aee9473bd80d}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.159999929651036,                      !- Conductivity {W/m-K}
  784.899995895815,                       !- Density {kg/m3}
  829.9996056,                            !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a26ea689-2393-4e27-8836-36d2e56c1128}, !- Handle
  {2f432a12-cfc4-4bb2-a7f7-aee9473bd80d}; !- Material Name

OS:Material,
  {86af22b0-32db-4671-870d-a4988d3ff9da}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.31100006809656,                       !- Conductivity {W/m-K}
  2240.00000495669,                       !- Density {kg/m3}
  836.7989688;                            !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {bcf5caf4-c65b-47c7-ad74-d196831962d3}, !- Handle
  {86af22b0-32db-4671-870d-a4988d3ff9da}; !- Material Name

OS:Material,
  {ce81ee1e-5282-4454-9a34-87e9fb02d3a9}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253000002,                           !- Thickness {m}
  0.691800030257085,                      !- Conductivity {W/m-K}
  1858.00000399698,                       !- Density {kg/m3}
  836.9999352,                            !- Specific Heat {J/kg-K}
  ,                                       !- Thermal Absorptance
  ,                                       !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {821df3f1-7375-487b-b5ce-916926f47a94}, !- Handle
  {ce81ee1e-5282-4454-9a34-87e9fb02d3a9}; !- Material Name

OS:Material:NoMass,
  {da6c1fa8-0ff8-4d1f-9819-a2d71a4f0690}, !- Handle
  Typical Insulation R-1.96,              !- Name
  Smooth,                                 !- Roughness
  0.345060431736824;                      !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {4c824858-b481-41bc-8d83-9878825ae1c2}, !- Handle
  {da6c1fa8-0ff8-4d1f-9819-a2d71a4f0690}; !- Material Name

OS:Rendering:Color,
  {e08b82aa-09aa-412d-8380-cc227e89d5a3}, !- Handle
  Rendering Color 7,                      !- Name
  218,                                    !- Rendering Red Value
  165,                                    !- Rendering Green Value
  32;                                     !- Rendering Blue Value

OS:Schedule:Rule,
  {d528a2ca-9a96-4067-9c61-9c3dff799b2a}, !- Handle
  Schedule Rule 12,                       !- Name
  {1cc25554-2d72-4288-95f0-a86efa9c89ac}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {da8bb2e4-5dd3-4927-abe9-f2be44ea7d1f}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {da8bb2e4-5dd3-4927-abe9-f2be44ea7d1f}, !- Handle
  Schedule Day 44,                        !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.0500000007450581,                     !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.200000002980232,                      !- Value Until Time 5
  14,                                     !- Hour 6
  0,                                      !- Minute 6
  0.25,                                   !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.150000005960464,                      !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.200000002980232,                      !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.25,                                   !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.349999994039536,                      !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.550000011920929,                      !- Value Until Time 11
  20,                                     !- Hour 12
  0,                                      !- Minute 12
  0.649999976158142,                      !- Value Until Time 12
  21,                                     !- Hour 13
  0,                                      !- Minute 13
  0.699999988079071,                      !- Value Until Time 13
  22,                                     !- Hour 14
  0,                                      !- Minute 14
  0.349999994039536,                      !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.200000002980232;                      !- Value Until Time 15

OS:Schedule:Rule,
  {507c1b29-f369-46c9-97aa-794e0f0d5321}, !- Handle
  Schedule Rule 13,                       !- Name
  {4f27969c-2ea5-4e9d-b5de-d2353707f962}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e47c66f6-e865-4fa7-8b72-42af262563e0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {e47c66f6-e865-4fa7-8b72-42af262563e0}, !- Handle
  Schedule Day 45,                        !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.600000023841858,                      !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.800000011920929,                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.899999976158142,                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.300000011920929;                      !- Value Until Time 8

OS:Schedule:Rule,
  {4af0b50b-29d6-47ac-b8e2-a16bd5a0dc82}, !- Handle
  Schedule Rule 14,                       !- Name
  {4f27969c-2ea5-4e9d-b5de-d2353707f962}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {35775591-1311-4ff1-90a2-47507531b2a0}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {35775591-1311-4ff1-90a2-47507531b2a0}, !- Handle
  Schedule Day 46,                        !- Name
  {49f3f93d-2641-4890-b15d-012fd32ee313}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.200000002980232,                      !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.150000005960464,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.300000011920929,                      !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  16,                                     !- Hour 5
  0,                                      !- Minute 5
  0.699999988079071,                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.600000023841858,                      !- Value Until Time 6
  23,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.300000011920929;                      !- Value Until Time 8

OS:Schedule:Rule,
  {7f82caea-99e3-4023-a2d3-332f6ade2773}, !- Handle
  Schedule Rule 3,                        !- Name
  {a378d209-322f-43f1-88b5-1d85c4da9ffd}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {4bb0a52f-4985-4745-8eb2-68d752989523}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {4bb0a52f-4985-4745-8eb2-68d752989523}, !- Handle
  Schedule Day 47,                        !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  23.999998304579,                        !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  30.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.999998304579;                        !- Value Until Time 3

OS:Schedule:Rule,
  {a23f8316-a768-4536-90d3-670767f13a75}, !- Handle
  Schedule Rule 15,                       !- Name
  {a378d209-322f-43f1-88b5-1d85c4da9ffd}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {90d46ae1-41bd-4444-92d9-2579df54524c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {90d46ae1-41bd-4444-92d9-2579df54524c}, !- Handle
  Schedule Day 48,                        !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  23.999998304579,                        !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  30.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  23.999998304579;                        !- Value Until Time 3

OS:Schedule:Rule,
  {8e4d19de-38ce-4683-817e-7497ef80c23d}, !- Handle
  Schedule Rule 16,                       !- Name
  {e37b75c7-1a9d-467f-a43d-946f61df25c7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b8abd982-4a8c-4ea2-8db4-c039f2d718c9}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {b8abd982-4a8c-4ea2-8db4-c039f2d718c9}, !- Handle
  Schedule Day 49,                        !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  24.0000025431315,                       !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  30.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24.0000025431315;                       !- Value Until Time 3

OS:Schedule:Rule,
  {d3040cd0-720c-449f-b2f5-22840f3833a9}, !- Handle
  Schedule Rule 17,                       !- Name
  {e37b75c7-1a9d-467f-a43d-946f61df25c7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {290ce424-e520-41d7-95d2-0470c339caab}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {290ce424-e520-41d7-95d2-0470c339caab}, !- Handle
  Schedule Day 50,                        !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  24.0000025431315,                       !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  30.0000000000001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  24.0000025431315;                       !- Value Until Time 3

OS:Schedule:Rule,
  {e19db3c0-40af-4de3-8cbf-dbd658a2ed53}, !- Handle
  Schedule Rule 18,                       !- Name
  {76298bd4-c805-4bf9-baef-19bdde1e9022}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2bb221b8-622d-4018-9cfe-ee4e32ccc652}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {2bb221b8-622d-4018-9cfe-ee4e32ccc652}, !- Handle
  Schedule Day 51,                        !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  20.9999974568685,                       !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  15.5999946594239,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.9999974568685;                       !- Value Until Time 3

OS:Schedule:Rule,
  {db756a90-c99b-4a17-9d24-4eba7ef85cdb}, !- Handle
  Schedule Rule 19,                       !- Name
  {76298bd4-c805-4bf9-baef-19bdde1e9022}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {b521c142-425f-4a69-b3c9-90cfbbd4b6e9}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {b521c142-425f-4a69-b3c9-90cfbbd4b6e9}, !- Handle
  Schedule Day 52,                        !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  20.9999974568685,                       !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5999946594239,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.9999974568685;                       !- Value Until Time 3

OS:Schedule:Rule,
  {9e6de395-e307-4d38-ae42-2774151dbc20}, !- Handle
  Schedule Rule 20,                       !- Name
  {44852808-b537-4294-b6c0-f2b74556051a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d0d3113c-b636-4e11-b0b5-bd0a134ae990}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {d0d3113c-b636-4e11-b0b5-bd0a134ae990}, !- Handle
  Schedule Day 53,                        !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  20.9999974568685,                       !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  15.5999967787001,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.9999974568685;                       !- Value Until Time 3

OS:Schedule:Rule,
  {2a3afe98-f596-4403-95d9-bbb3336c4a0b}, !- Handle
  Schedule Rule 21,                       !- Name
  {44852808-b537-4294-b6c0-f2b74556051a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67f5486a-d2b1-48cb-aa6c-d81b5684fb24}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {67f5486a-d2b1-48cb-aa6c-d81b5684fb24}, !- Handle
  Schedule Day 54,                        !- Name
  {74582881-bcc2-47b0-bde6-8c240f10ed42}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  20.9999974568685,                       !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  15.5999946594239,                       !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  20.9999974568685;                       !- Value Until Time 3

OS:Schedule:Rule,
  {c7b8d796-32b2-4c0f-9071-2e33c6025f76}, !- Handle
  Schedule Rule 22,                       !- Name
  {b3f36ab9-3509-484b-ad6c-eab3c9062264}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5915536a-5eb7-4885-b258-fddde8a55965}, !- Day Schedule Name
  Yes;                                    !- Apply Sunday

OS:Schedule:Day,
  {5915536a-5eb7-4885-b258-fddde8a55965}, !- Handle
  Schedule Day 55,                        !- Name
  {2a3167a7-0f05-40e5-89d0-9909a7bf6378}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Construction,
  {eddde6e8-886f-4b91-be20-c71dd2655d63}, !- Handle
  Typical Insulated Exterior Mass Wall R-4.35 adj ext wall insulation, !- Name
  ,                                       !- Surface Rendering Name
  {ce81ee1e-5282-4454-9a34-87e9fb02d3a9}, !- Layer 1
  {86af22b0-32db-4671-870d-a4988d3ff9da}, !- Layer 2
  {e780f7d0-5679-4036-8f23-7cafd4223f95}, !- Layer 3
  {2f432a12-cfc4-4bb2-a7f7-aee9473bd80d}; !- Layer 4

OS:StandardsInformation:Construction,
  {e2e999fc-4aea-4bc6-b808-ffe9422ec8e3}, !- Handle
  {eddde6e8-886f-4b91-be20-c71dd2655d63}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {e780f7d0-5679-4036-8f23-7cafd4223f95}, !- Handle
  Typical Insulation R-1.96_R-value 2.055257571 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  0.36195178834326;                       !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {985a4d94-c09f-4bc7-899f-91b1f60475c8}, !- Handle
  {e780f7d0-5679-4036-8f23-7cafd4223f95}; !- Material Name

OS:DefaultConstructionSet,
  {d15e091a-67af-429a-837c-b8baea786ca9}, !- Handle
  DOE Ref Pre-2004 - QckSrvRest - ASHRAE 169-2006-1A adj ext wall insulation, !- Name
  {4d5c9e07-155c-4d7d-9af2-a36f5c66436e}, !- Default Exterior Surface Constructions Name
  {45f55a45-f483-46c2-8974-1d1b63330d8d}, !- Default Interior Surface Constructions Name
  {f2c2b99b-e152-403e-958e-9f17bb75ca63}, !- Default Ground Contact Surface Constructions Name
  {f543fa13-37ab-49b2-bda0-a27b9a9c5c7a}, !- Default Exterior SubSurface Constructions Name
  {5a89b6d8-91fc-4d2d-8729-c0defedf81cb}, !- Default Interior SubSurface Constructions Name
  {b7c25235-0557-4ef6-ab64-649f93cad2c5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {4d5c9e07-155c-4d7d-9af2-a36f5c66436e}, !- Handle
  Default Surface Constructions 1 adj ext wall insulation, !- Name
  {931fd22f-667d-4357-98ca-4de215b298e7}, !- Floor Construction Name
  {eddde6e8-886f-4b91-be20-c71dd2655d63}, !- Wall Construction Name
  {736372fc-0a28-433f-b6b5-2bebe5bcdf63}; !- Roof Ceiling Construction Name

OS:Construction,
  {ae5af617-e232-447a-84b7-cb4ba599a01d}, !- Handle
  Typical Wood Joist Attic Floor R-10.0 adj roof insulation, !- Name
  ,                                       !- Surface Rendering Name
  {62122056-01fa-434f-b94e-0d7e8d4ff6bb}, !- Layer 1
  {c463e906-620d-406a-bd33-6765258aac80}; !- Layer 2

OS:StandardsInformation:Construction,
  {4ac8d90f-102b-45a0-8065-1759572d8af1}, !- Handle
  {ae5af617-e232-447a-84b7-cb4ba599a01d}, !- Construction Name
  AtticFloor,                             !- Intended Surface Type
  WoodFramed;                             !- Standards Construction Type

OS:Material:NoMass,
  {c463e906-620d-406a-bd33-6765258aac80}, !- Handle
  Typical Insulation R-8.37_R-value 8.37 (ft^2*h*R/Btu), !- Name
  Smooth,                                 !- Roughness
  1.4740422374209,                        !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f1a0c046-bcab-4385-8a5a-a4b1294657f4}, !- Handle
  {c463e906-620d-406a-bd33-6765258aac80}; !- Material Name

OS:DefaultConstructionSet,
  {3653e890-8701-4640-ab77-096fb38c0ff2}, !- Handle
  DOE Ref Pre-2004 - QckSrvRest - ASHRAE 169-2006-1A adj ext wall insulation adj roof insulation, !- Name
  {f7297d5b-5c51-45a3-b819-c5435d8131a8}, !- Default Exterior Surface Constructions Name
  {45f55a45-f483-46c2-8974-1d1b63330d8d}, !- Default Interior Surface Constructions Name
  {f2c2b99b-e152-403e-958e-9f17bb75ca63}, !- Default Ground Contact Surface Constructions Name
  {f543fa13-37ab-49b2-bda0-a27b9a9c5c7a}, !- Default Exterior SubSurface Constructions Name
  {5a89b6d8-91fc-4d2d-8729-c0defedf81cb}, !- Default Interior SubSurface Constructions Name
  {b7c25235-0557-4ef6-ab64-649f93cad2c5}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ;                                       !- Site Shading Construction Name

OS:DefaultSurfaceConstructions,
  {f7297d5b-5c51-45a3-b819-c5435d8131a8}, !- Handle
  Default Surface Constructions 1 adj ext wall insulation adj roof insulation, !- Name
  {931fd22f-667d-4357-98ca-4de215b298e7}, !- Floor Construction Name
  {eddde6e8-886f-4b91-be20-c71dd2655d63}, !- Wall Construction Name
  {ae5af617-e232-447a-84b7-cb4ba599a01d}; !- Roof Ceiling Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {8bd0c8b3-7162-4739-a153-a31f022df3fc}, !- Handle
  Simple Glazing Material U-1.027602984 and SHGC 0.54, !- Name
  5.83500035326603,                       !- U-Factor {W/m2-K}
  0.54;                                   !- Solar Heat Gain Coefficient

OS:Construction,
  {2162a24c-d8cb-40b4-826e-1d7cc74266cf}, !- Handle
  Window U-1.027602984 and Window SHGC 0.54, !- Name
  ,                                       !- Surface Rendering Name
  {8bd0c8b3-7162-4739-a153-a31f022df3fc}; !- Layer 1

